<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns:ext="http://www.sieyuan.com" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
   <Header id="UDL531GE" toolID="SHR_Config_ICD" nameStructure="IEDName"/>
   <Communication>
      <SubNetwork name="Subnet_MMS" desc="" type="8-MMS">
         <BitRate unit="b/s" multiplier="M">10</BitRate>
         <ConnectedAP iedName="UDL531GE" apName="S1">
            <Address>
               <P type="OSI-AP-Title">1 3 9999 33</P>
               <P type="OSI-AE-Qualifier">33</P>
               <P type="OSI-PSEL">00 00 00 01</P>
               <P type="OSI-SSEL">00 01</P>
               <P type="OSI-TSEL">00 01</P>
               <P type="IP">127.0.0.1</P>
            </Address>
         </ConnectedAP>
      </SubNetwork>
   </Communication>
   <IED name="UDL531GE" desc="LINE_PROTECTION_DEVICE" type="UDL531" manufacturer="思源弘瑞" configVersion="1.00">
     <Private type="SHR-ConfigIcd Version">1.0.1</Private>
     <Private type="SHR-DataTypeTemplate Version">1.31</Private>
     <Private type="SHR_Board">Type:SY6101,Slot:B10,RJ45:3</Private>
     <Private type="SHR_Board">Type:SY6201,Slot:B05,Fiber:8</Private>
     <Services>
         <DynAssociation/>
         <SettingGroups>
            <SGEdit/>
            <ConfSG/>
         </SettingGroups>
         <GetDirectory/>
         <GetDataObjectDefinition/>
         <DataObjectDirectory/>
         <GetDataSetValue/>
         <SetDataSetValue/>
         <DataSetDirectory/>
         <ConfDataSet max="16" maxAttributes="256"/>
         <DynDataSet max="0"/>
         <ReadWrite/>
         <ConfReportControl max="16"/>
         <GetCBValues/>
         <ConfLogControl max="16"/>
         <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Fix" trgOps="Dyn" intgPd="Dyn"/>
         <LogSettings/>
         <GSESettings/>
         <SMVSettings cbName="Conf" datSet="Conf" svID="Conf" optFields="Fix" smpRate="Conf">
            <SmpRate>80</SmpRate>
         </SMVSettings>
         <GSEDir/>
         <GOOSE max="64"/>
         <FileHandling/>
         <ConfLNs fixPrefix="true" fixLnInst="true"/>
         <ClientServices/>
         <ConfLdName/>
      </Services>
     <AccessPoint name="S1" desc="" router="false" clock="false">
         <Server desc="" timeout="60">
            <Authentication none="true" password="false" weak="false" strong="false" certificate="false"/>
            <LDevice inst="LD0" desc="">
               <LN0 desc="通用LLN0" lnType="SYHR_UDL531_V1.31_LLN0_GEN" lnClass="LLN0" inst="">
                  <DataSet name="dsCommState" desc="通信工况">
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="4" doName="Alm4" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="4" doName="Alm6" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="4" doName="Alm7" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="4" doName="Alm8" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="4" doName="Alm9" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="4" doName="Alm10" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="4" doName="Alm11" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="4" doName="Alm12" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="4" doName="Alm13" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="5" doName="Alm1" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="5" doName="Alm2" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="5" doName="Alm3" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="5" doName="Alm4" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="5" doName="Alm5" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="5" doName="Alm6" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="5" doName="Alm7" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="5" doName="Alm8" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="5" doName="Alm9" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm5" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm1" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm2" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm3" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm4" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm5" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm6" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm7" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm8" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm9" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm10" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm11" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm12" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm13" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm14" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm15" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm16" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm1" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm2" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm3" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm4" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm1" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm3" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm5" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm7" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm9" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm11" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm13" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm15" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="10" doName="Alm1" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="10" doName="Alm3" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm2" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm4" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm6" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm8" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm10" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm12" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm14" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="9" doName="Alm16" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="10" doName="Alm2" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="10" doName="Alm4" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm1" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm3" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm5" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm7" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm9" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm11" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm13" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm15" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm2" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm4" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm6" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm8" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm10" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm12" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm14" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="6" doName="Alm16" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="11" doName="Alm13" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="11" doName="Alm1" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="11" doName="Alm2" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="11" doName="Alm3" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="11" doName="Alm4" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="11" doName="Alm5" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="11" doName="Alm6" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="11" doName="Alm7" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="11" doName="Alm8" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="11" doName="Alm9" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="11" doName="Alm10" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="11" doName="Alm11" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="11" doName="Alm12" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="12" doName="Alm1" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="12" doName="Alm2" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="12" doName="Alm3" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="12" doName="Alm4" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="12" doName="Alm5" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="12" doName="Alm6" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="12" doName="Alm7" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="12" doName="Alm8" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="12" doName="Alm9" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="12" doName="Alm10" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="12" doName="Alm11" fc="ST"/>
					<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="12" doName="Alm12" fc="ST"/>
					<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="12" doName="Alm13" fc="ST"/>
                  </DataSet>
                  <DataSet name="dsAlarm" desc="故障信号">
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST"/>
                  </DataSet>
                  <DataSet name="dsWarning" desc="告警信号">
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST"/>
                  </DataSet>
                  <DataSet name="dsLog1" desc="故障信号日志记录">
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST"/>
                  </DataSet>
                  <DataSet name="dsLog2" desc="告警信号日志记录">
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST"/>
                     <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST"/>
                  </DataSet>
                  <ReportControl name="brcbCommState" datSet="dsCommState" intgPd="30000" rptID="LD0/LLN0$BR$brcbCommState" confRev="1" buffered="true" bufTime="100">
                     <TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
                     <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <ReportControl name="brcbAlarm" datSet="dsAlarm" intgPd="30000" rptID="LD0/LLN0$BR$brcbAlarm" confRev="1" buffered="true" bufTime="100">
                     <TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
                     <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <ReportControl name="brcbWarning" datSet="dsWarning" intgPd="30000" rptID="LD0/LLN0$BR$brcbWarning" confRev="1" buffered="true" bufTime="100">
                     <TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
                     <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <LogControl name="lcbLog1" datSet="dsLog1" intgPd="0" logName="LD0" logEna="true" reasonCode="true">
                     <TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
                  </LogControl>
                  <LogControl name="lcbLog2" datSet="dsLog2" intgPd="0" logName="LD0" logEna="true" reasonCode="true">
                     <TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
                  </LogControl>
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="逻辑节点铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>逻辑节点铭牌</Val>
                     </DAI>
                     <DAI name="configRev" valKind="RO">
                        <Val>TEMPLATE 1.00</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN desc="保护测控LD0_LPHD" lnType="SYHR_UDL531_V1.31_LPHD_LD0" lnClass="LPHD" inst="1">
                  <DOI name="PhyNam" desc="物理装置铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="hwRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="model" valKind="RO">
                        <Val>TEMPLATE</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhyHealth" desc="物理装置健康状况">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OutOv" desc="通信发送缓存溢出">
                     <DAI name="dU">
                        <Val>通信发送缓存溢出</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Proxy" desc="是否为代理">
                     <DAI name="stVal">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>是否为代理</Val>
                     </DAI>
                  </DOI>
                  <DOI name="InOv" desc="通信接收缓存溢出">
                     <DAI name="dU">
                        <Val>通信接收缓存溢出</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NumPwrUp" desc="上电次数">
                     <DAI name="dU">
                        <Val>上电次数</Val>
                     </DAI>
                  </DOI>
                  <DOI name="WrmStr" desc="热启动次数">
                     <DAI name="dU">
                        <Val>热启动次数</Val>
                     </DAI>
                  </DOI>
                  <DOI name="WacTrg" desc="看门狗复位次数">
                     <DAI name="dU">
                        <Val>看门狗复位次数</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PwrUp" desc="上电状态">
                     <DAI name="dU">
                        <Val>上电状态</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PwrDn" desc="断电状态">
                     <DAI name="dU">
                        <Val>断电状态</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PwrSupAlm" desc="外部电源告警">
                     <DAI name="dU">
                        <Val>外部电源告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RsStat" desc="复位装置统计">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>复位装置统计</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SettingGrp" desc="定值区号">
                     <DAI name="dU">
                        <Val>定值区号</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Freq" desc="系统频率">
                     <DAI name="dU">
                        <Val>系统频率</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="StationName" desc="厂站名">
                     <DAI name="dU">
                        <Val>厂站名</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DeviceName" desc="被保护设备">
                     <DAI name="dU">
                        <Val>被保护设备</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SwRev" desc="保护版本">
                     <DAI name="dU">
                        <Val>保护版本</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SerNum" desc="装置序列号">
                     <DAI name="dU">
                        <Val>装置序列号</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SynMod" desc="装置对时方式">
                     <DAI name="dU">
                        <Val>装置对时方式</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="IcdCrc" desc="Icd虚端子Crc">
                     <DAI name="dU">
                        <Val>Icd虚端子Crc</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ScdCrc" desc="Scd虚端子Crc">
                     <DAI name="dU">
                        <Val>Scd虚端子Crc</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DeviceIpA" desc="装置A网IP地址">
                     <DAI name="dU">
                        <Val>装置A网IP地址</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DeviceIpB" desc="装置B网IP地址">
                     <DAI name="dU">
                        <Val>装置B网IP地址</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="装置告警" lnType="SYHR_UDL531_V1.31_GGIO_ALM" lnClass="GGIO" inst="1" prefix="DevAlm">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm1" desc="装置闭锁">
                     <DAI name="stVal" sAddr="B42.RunOk.flg_relay_bs"/>
                     <DAI name="dU">
                        <Val>装置闭锁</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm2" desc="装置报警">
                     <DAI name="stVal" sAddr="B42.RunOk.flg_relay_bj"/>
                     <DAI name="dU">
                        <Val>装置报警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm3" desc="同期电压异常">
                     <DAI name="stVal" sAddr="B42.ARLogic.flg_usyn_abn"/>
                     <DAI name="dU">
                        <Val>同期电压异常</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm4" desc="定值越界">
                     <DAI name="stVal" sAddr="B10.master.setting_out_of_range_flag"/>
                     <DAI name="dU">
                        <Val>定值越界</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm5" desc="跳合出口异常告警">
                     <DAI name="stVal" sAddr="B42.BISmpl.abn_opt_superv"/>
                     <DAI name="dU">
                        <Val>跳合出口异常告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm6" desc="保护检修状态投入">
                     <DAI name="stVal" sAddr="B42.BISmpl.bi_check"/>
                     <DAI name="dU">
                        <Val>保护检修状态投入</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm7" desc="光耦电源异常告警">
                     <DAI name="stVal" sAddr="B42.BISmpl.alarm_opt_superv"/>
                     <DAI name="dU">
                        <Val>光耦电源异常告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm8" desc="出口传动">
                     <DAI name="stVal" sAddr="B42.BOModule.test_bo"/>
                     <DAI name="dU">
                        <Val>出口传动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm9" desc="遥测置数">
                     <DAI name="stVal" sAddr="B42.BOModule.test_meas"/>
                     <DAI name="dU">
                        <Val>遥测置数</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm10" desc="FPGA开出异常告警">
                     <DAI name="stVal" sAddr="B42.BOModule.abn_gpio_output"/>
                     <DAI name="dU">
                        <Val>FPGA开出异常告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm11" desc="CT断线告警">
                     <DAI name="stVal" sAddr="B42.CTFail.alm_ctdx"/>
                     <DAI name="dU">
                        <Val>CT断线告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm12" desc="跳闸位置异常告警">
                     <DAI name="stVal" sAddr="B42.ISForm.alarm_twj"/>
                     <DAI name="dU">
                        <Val>跳闸位置异常告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm13" desc="控制回路断线告警">
                     <DAI name="stVal" sAddr="B42.ISForm.alarm_thwj"/>
                     <DAI name="dU">
                        <Val>控制回路断线告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm14" desc="PT断线告警">
                     <DAI name="stVal" sAddr="B42.PTFail.alm_ptdx"/>
                     <DAI name="dU">
                        <Val>PT断线告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm15" desc="零序长期启动告警">
                     <DAI name="stVal" sAddr="B42.Qd24v.flg_lti0qd_bj"/>
                     <DAI name="dU">
                        <Val>零序长期启动告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm16" desc="装置长期启动告警">
                     <DAI name="stVal" sAddr="B42.Qd24v.flg_qd24_bj"/>
                     <DAI name="dU">
                        <Val>装置长期启动告警</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="装置告警" lnType="SYHR_UDL531_V1.31_GGIO_ALM" lnClass="GGIO" inst="2" prefix="DevAlm">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm1" desc="采样异常告警">
                     <DAI name="stVal" sAddr="B42.SelfCheck.chk_smpl_abn"/>
                     <DAI name="dU">
                        <Val>采样异常告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm2" desc="定值校验出错">
                     <DAI name="stVal" sAddr="B42.SelfCheck.flg_set_err"/>
                     <DAI name="dU">
                        <Val>定值校验出错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm3" desc="RAM校验出错">
                     <DAI name="stVal" sAddr="B42.SelfCheck.flg_ram_err"/>
                     <DAI name="dU">
                        <Val>RAM校验出错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm4" desc="过负荷告警">
                     <DAI name="stVal" sAddr="B42.OverLoad.op_ol2"/>
                     <DAI name="dU">
                        <Val>过负荷告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm5" desc="频率异常告警">
                     <DAI name="stVal" sAddr="B42.CalcFV.alarm_freq"/>
                     <DAI name="dU">
                        <Val>频率异常告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm6" desc="同期电压频率异常告警">
                     <DAI name="stVal" sAddr="B42.CalcSFV.alarm_freq"/>
                     <DAI name="dU">
                        <Val>同期电压频率异常告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm7" desc="远跳异常">
                     <DAI name="stVal" sAddr="B42.ComuSum.flg_retrip_abn"/>
                     <DAI name="dU">
                        <Val>远跳异常</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm8" desc="通道自环设置告警">
                     <DAI name="stVal" sAddr="B42.ComuSum.setswit_loop"/>
                     <DAI name="dU">
                        <Val>通道自环设置告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm9" desc="本侧CT断线告警">
                     <DAI name="stVal" sAddr="B42.DifSum.flg_ctdx_dif_or_l"/>
                     <DAI name="dU">
                        <Val>本侧CT断线告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm10" desc="对侧CT断线告警">
                     <DAI name="stVal" sAddr="B42.ComuSum.flg_ctdx_dif_or_r"/>
                     <DAI name="dU">
                        <Val>对侧CT断线告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm11" desc="通道A长期有差流">
                     <DAI name="stVal" sAddr="B42.DifA.flg_cdl_abn_or"/>
                     <DAI name="dU">
                        <Val>通道A长期有差流</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm12" desc="两侧差动投入不一致">
                     <DAI name="stVal" sAddr="B42.ComuSum.alm_dif_on_discon"/>
                     <DAI name="dU">
                        <Val>两侧差动投入不一致</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm13" desc="通道A识别码接收错">
                     <DAI name="stVal" sAddr="B42.ComuHandleA.flg_gp_code_abn"/>
                     <DAI name="dU">
                        <Val>通道A识别码接收错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm14" desc="通道A异常">
                     <DAI name="stVal" sAddr="B42.ComuHandleA.flg_chan_abn"/>
                     <DAI name="dU">
                        <Val>通道A异常</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm15" desc="通道A无有效帧">
                     <DAI name="stVal" sAddr="B42.ComuHandleA.flg_nofrm_abn"/>
                     <DAI name="dU">
                        <Val>通道A无有效帧</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm16" desc="通道A差动退出">
                     <DAI name="stVal" sAddr="B42.ComuHandleA.flg_cdoff_abn_rpt"/>
                     <DAI name="dU">
                        <Val>通道A差动退出</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="装置告警" lnType="SYHR_UDL531_V1.31_GGIO_ALM" lnClass="GGIO" inst="3" prefix="DevAlm">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm1" desc="通道A严重误码">
                     <DAI name="stVal" sAddr="B42.ComuHandleA.flg_bj_biterr"/>
                     <DAI name="dU">
                        <Val>通道A严重误码</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm2" desc="通道A连接错误">
                     <DAI name="stVal" sAddr="B42.ComuHandleA.flg_chnl_err"/>
                     <DAI name="dU">
                        <Val>通道A连接错误</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm3" desc="通道A应用层校验错">
                     <DAI name="stVal" sAddr="B42.ComuHandleA.flg_sum_err_ext"/>
                     <DAI name="dU">
                        <Val>通道A应用层校验错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm4" desc="通道A延时越界">
                     <DAI name="stVal" sAddr="B42.ComuHandleA.flg_td_exd_20ms_abn"/>
                     <DAI name="dU">
                        <Val>通道A延时越界</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm5" desc="通道A光端机通信异常">
                     <DAI name="stVal" sAddr="B42.RxHDLCA.flg_sport_rcv_err"/>
                     <DAI name="dU">
                        <Val>通道A光端机通信异常</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm6" desc="保护电流采样异常告警">
                     <DAI name="stVal" sAddr="B42.Cur.chk_smpl_i_abn"/>
                     <DAI name="dU">
                        <Val>保护电流采样异常告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm7" desc="保护电压采样异常告警">
                     <DAI name="stVal" sAddr="B42.Vol.chk_smpl_u_abn"/>
                     <DAI name="dU">
                        <Val>保护电压采样异常告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm8" desc="启动采样异常告警">
                     <DAI name="stVal" sAddr="B42.Qd24v.chk_qdsmplabn"/>
                     <DAI name="dU">
                        <Val>启动采样异常告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm9" desc="双AD采样校验出错告警">
                     <DAI name="stVal" sAddr="B42.Qd24v.qd_errsmpl_bs"/>
                     <DAI name="dU">
                        <Val>双AD采样校验出错告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm10" desc="同期电压采样异常告警">
                     <DAI name="stVal" sAddr="B42.VolSgl.chk_smpl_u_sgl_abn"/>
                     <DAI name="dU">
                        <Val>同期电压采样异常告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm11" desc="告警11">
                     <DAI name="dU">
                        <Val>告警11</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm12" desc="保护CPU插件异常">
                     <DAI name="stVal" sAddr="B10.calc.prot_invalid"/>
                     <DAI name="dU">
                        <Val>保护CPU插件异常</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm13" desc="对时异常">
                     <DAI name="stVal" sAddr="B10.calc.time_syn_invalid"/>
                     <DAI name="dU">
                        <Val>对时异常</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm14" desc="告警14">
                     <DAI name="dU">
                        <Val>告警14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm15" desc="告警15">
                     <DAI name="dU">
                        <Val>告警15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm16" desc="告警16">
                     <DAI name="dU">
                        <Val>告警16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="SMV告警" lnType="SYHR_UDL531_V1.31_GGIO_ALM" lnClass="GGIO" inst="4" prefix="SVAlm">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm1" desc="保护电流采样无效">
                     <DAI name="stVal" sAddr="B42.Cur.smpl_sta_q_abn"/>
                     <DAI name="dU">
                        <Val>保护电流采样无效</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm2" desc="保护电流接收异常">
                     <DAI name="stVal" sAddr="B42.Cur.smpl_sta_r_abn"/>
                     <DAI name="dU">
                        <Val>保护电流接收异常</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm3" desc="保护电流检修不一致">
                     <DAI name="stVal" sAddr="B42.Cur.smpl_sta_t_abn"/>
                     <DAI name="dU">
                        <Val>保护电流检修不一致</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm4" desc="保护电流MU延时变化">
                     <DAI name="stVal" sAddr="B42.Cur.smpl_sta_syn1_abn"/>
                     <DAI name="dU">
                        <Val>保护电流MU延时变化</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm5" desc="保护电流配置错">
                     <DAI name="stVal" sAddr="B42.Cur.smpl_cfg_abn"/>
                     <DAI name="dU">
                        <Val>保护电流配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm6" desc="保护电压采样无效">
                     <DAI name="stVal" sAddr="B42.Vol.smpl_sta_q_abn"/>
                     <DAI name="dU">
                        <Val>保护电压采样无效</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm7" desc="保护电压接收异常">
                     <DAI name="stVal" sAddr="B42.Vol.smpl_sta_r_abn"/>
                     <DAI name="dU">
                        <Val>保护电压接收异常</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm8" desc="保护电压检修不一致">
                     <DAI name="stVal" sAddr="B42.Vol.smpl_sta_t_abn"/>
                     <DAI name="dU">
                        <Val>保护电压检修不一致</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm9" desc="保护电压MU延时变化">
                     <DAI name="stVal" sAddr="B42.Vol.smpl_sta_syn1_abn"/>
                     <DAI name="dU">
                        <Val>保护电压MU延时变化</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm10" desc="同期电压采样无效">
                     <DAI name="stVal" sAddr="B42.VolSgl.smpl_sta_q_abn"/>
                     <DAI name="dU">
                        <Val>同期电压采样无效</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm11" desc="同期电压接收异常">
                     <DAI name="stVal" sAddr="B42.VolSgl.smpl_sta_r_abn"/>
                     <DAI name="dU">
                        <Val>同期电压接收异常</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm12" desc="同期电压检修不一致">
                     <DAI name="stVal" sAddr="B42.VolSgl.smpl_sta_t_abn"/>
                     <DAI name="dU">
                        <Val>同期电压检修不一致</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm13" desc="同期电压MU延时变化">
                     <DAI name="stVal" sAddr="B42.VolSgl.smpl_sta_syn1_abn"/>
                     <DAI name="dU">
                        <Val>同期电压MU延时变化</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm14" desc="告警14">
                     <DAI name="dU">
                        <Val>告警14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm15" desc="告警15">
                     <DAI name="dU">
                        <Val>告警15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm16" desc="告警16">
                     <DAI name="dU">
                        <Val>告警16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="启动告警" lnType="SYHR_UDL531_V1.31_GGIO_ALM" lnClass="GGIO" inst="5" prefix="SVAlm">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm1" desc="启动电流采样无效">
                     <DAI name="stVal" sAddr="B42.Qd24v.smpl_i_sta_q_abn"/>
                     <DAI name="dU">
                        <Val>启动电流采样无效</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm2" desc="启动电流接收异常">
                     <DAI name="stVal" sAddr="B42.Qd24v.smpl_i_sta_r_abn"/>
                     <DAI name="dU">
                        <Val>启动电流接收异常</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm3" desc="启动电流检修不一致">
                     <DAI name="stVal" sAddr="B42.Qd24v.smpl_i_sta_t_abn"/>
                     <DAI name="dU">
                        <Val>启动电流检修不一致</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm4" desc="启动电流MU延时变化">
                     <DAI name="stVal" sAddr="B42.Qd24v.smpl_i_sta_syn1_abn"/>
                     <DAI name="dU">
                        <Val>启动电流MU延时变化</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm5" desc="启动电流配置错">
                     <DAI name="stVal" sAddr="B42.Qd24v.smpl_i_cfg_abn"/>
                     <DAI name="dU">
                        <Val>启动电流配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm6" desc="启动电压采样无效">
                     <DAI name="stVal" sAddr="B42.Qd24v.smpl_u_sta_q_abn"/>
                     <DAI name="dU">
                        <Val>启动电压采样无效</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm7" desc="启动电压接收异常">
                     <DAI name="stVal" sAddr="B42.Qd24v.smpl_u_sta_r_abn"/>
                     <DAI name="dU">
                        <Val>启动电压接收异常</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm8" desc="启动电压检修不一致">
                     <DAI name="stVal" sAddr="B42.Qd24v.smpl_u_sta_t_abn"/>
                     <DAI name="dU">
                        <Val>启动电压检修不一致</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm9" desc="启动电压MU延时变化">
                     <DAI name="stVal" sAddr="B42.Qd24v.smpl_u_sta_syn1_abn"/>
                     <DAI name="dU">
                        <Val>启动电压MU延时变化</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm10" desc="告警10">
                     <DAI name="dU">
                        <Val>告警10</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm11" desc="告警11">
                     <DAI name="dU">
                        <Val>告警11</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm12" desc="告警12">
                     <DAI name="dU">
                        <Val>告警12</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm13" desc="告警13">
                     <DAI name="dU">
                        <Val>告警13</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm14" desc="告警14">
                     <DAI name="dU">
                        <Val>告警14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm15" desc="告警15">
                     <DAI name="dU">
                        <Val>告警15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm16" desc="告警16">
                     <DAI name="dU">
                        <Val>告警16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="SMV控制块配置错" lnType="SYHR_UDL531_V1.31_GGIO_ALM" lnClass="GGIO" inst="6" prefix="SVAlm">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm1" desc="SV接收A网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[0][0]"/>
                     <DAI name="dU">
                        <Val>SV接收A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm2" desc="SV接收B网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[1][0]"/>
                     <DAI name="dU">
                        <Val>SV接收B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm3" desc="SV控制块2A网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[0][1]"/>
                     <DAI name="dU">
                        <Val>SV控制块2A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm4" desc="SV控制块2B网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[1][1]"/>
                     <DAI name="dU">
                        <Val>SV控制块2B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm5" desc="SV控制块3A网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[0][2]"/>
                     <DAI name="dU">
                        <Val>SV控制块3A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm6" desc="SV控制块3B网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[1][2]"/>
                     <DAI name="dU">
                        <Val>SV控制块3B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm7" desc="SV控制块4A网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[0][3]"/>
                     <DAI name="dU">
                        <Val>SV控制块4A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm8" desc="SV控制块4B网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[1][3]"/>
                     <DAI name="dU">
                        <Val>SV控制块4B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm9" desc="SV控制块5A网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[0][4]"/>
                     <DAI name="dU">
                        <Val>SV控制块5A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm10" desc="SV控制块5B网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[1][4]"/>
                     <DAI name="dU">
                        <Val>SV控制块5B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm11" desc="SV控制块6A网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[0][5]"/>
                     <DAI name="dU">
                        <Val>SV控制块6A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm12" desc="SV控制块6B网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[1][5]"/>
                     <DAI name="dU">
                        <Val>SV控制块6B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm13" desc="SV控制块7A网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[0][6]"/>
                     <DAI name="dU">
                        <Val>SV控制块7A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm14" desc="SV控制块7B网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[1][6]"/>
                     <DAI name="dU">
                        <Val>SV控制块7B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm15" desc="SV控制块8A网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[0][7]"/>
                     <DAI name="dU">
                        <Val>SV控制块8A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm16" desc="SV控制块8B网配置错">
                     <DAI name="stVal" sAddr="B05.sv.rx_cfg_alm[1][7]"/>
                     <DAI name="dU">
                        <Val>SV控制块8B网配置错</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GOOSE断链告警" lnType="SYHR_UDL531_V1.31_GGIO_ALM" lnClass="GGIO" inst="7" prefix="GOAlm">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm1" desc="GOOSE控制块01A网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[0][0]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块01A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm2" desc="GOOSE控制块01B网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[1][0]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块01B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm3" desc="GOOSE控制块02A网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[0][1]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块02A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm4" desc="GOOSE控制块02B网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[1][1]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块02B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm5" desc="GOOSE控制块03A网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[0][2]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块03A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm6" desc="GOOSE控制块03B网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[1][2]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块03B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm7" desc="GOOSE控制块04A网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[0][3]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块04A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm8" desc="GOOSE控制块04B网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[1][3]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块04B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm9" desc="GOOSE控制块05A网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[0][4]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块05A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm10" desc="GOOSE控制块05B网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[1][4]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块05B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm11" desc="GOOSE控制块06A网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[0][5]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块06A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm12" desc="GOOSE控制块06B网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[1][5]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块06B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm13" desc="GOOSE控制块07A网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[0][6]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块07A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm14" desc="GOOSE控制块07B网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[1][6]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块07B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm15" desc="GOOSE控制块08A网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[0][7]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块08A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm16" desc="GOOSE控制块08B网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[1][7]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块08B网断链</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GOOSE断链告警" lnType="SYHR_UDL531_V1.31_GGIO_ALM" lnClass="GGIO" inst="8" prefix="GOAlm">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm1" desc="GOOSE控制块09A网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[0][8]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块09A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm2" desc="GOOSE控制块09B网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[1][8]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块09B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm3" desc="GOOSE控制块10A网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[0][9]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块10A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm4" desc="GOOSE控制块10B网断链">
                     <DAI name="stVal" sAddr="B05.goose.rx_link_all[1][9]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块10B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm5" desc="过程层GOOSE总告警">
                     <DAI name="stVal" sAddr="B05.goose.gen_alm"/>
                     <DAI name="dU">
                        <Val>过程层GOOSE总告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm6" desc="告警6">
                     <DAI name="dU">
                        <Val>告警6</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm7" desc="告警7">
                     <DAI name="dU">
                        <Val>告警7</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm8" desc="告警8">
                     <DAI name="dU">
                        <Val>告警8</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm9" desc="告警9">
                     <DAI name="dU">
                        <Val>告警9</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm10" desc="告警10">
                     <DAI name="dU">
                        <Val>告警10</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm11" desc="告警11">
                     <DAI name="dU">
                        <Val>告警11</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm12" desc="告警12">
                     <DAI name="dU">
                        <Val>告警12</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm13" desc="告警13">
                     <DAI name="dU">
                        <Val>告警13</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm14" desc="告警14">
                     <DAI name="dU">
                        <Val>告警14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm15" desc="告警15">
                     <DAI name="dU">
                        <Val>告警15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm16" desc="告警16">
                     <DAI name="dU">
                        <Val>告警16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GOOSE控制块配置错" lnType="SYHR_UDL531_V1.31_GGIO_ALM" lnClass="GGIO" inst="9" prefix="GOAlm">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm1" desc="GOOSE控制块01A网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[0][0]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块01A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm2" desc="GOOSE控制块01B网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[1][0]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块01B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm3" desc="GOOSE控制块02A网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[0][1]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块02A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm4" desc="GOOSE控制块02B网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[1][1]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块02B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm5" desc="GOOSE控制块03A网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[0][2]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块03A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm6" desc="GOOSE控制块03B网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[1][2]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块03B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm7" desc="GOOSE控制块04A网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[0][3]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块04A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm8" desc="GOOSE控制块04B网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[1][3]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块04B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm9" desc="GOOSE控制块05A网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[0][4]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块05A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm10" desc="GOOSE控制块05B网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[1][4]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块05B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm11" desc="GOOSE控制块06A网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[0][5]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块06A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm12" desc="GOOSE控制块06B网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[1][5]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块06B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm13" desc="GOOSE控制块07A网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[0][6]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块07A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm14" desc="GOOSE控制块07B网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[1][6]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块07B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm15" desc="GOOSE控制块08A网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[0][7]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块08A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm16" desc="GOOSE控制块08B网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[1][7]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块08B网配置错</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GOOSE控制块配置错" lnType="SYHR_UDL531_V1.31_GGIO_ALM" lnClass="GGIO" inst="10" prefix="GOAlm">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm1" desc="GOOSE控制块09A网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[0][8]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块09A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm2" desc="GOOSE控制块09B网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[1][8]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块09B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm3" desc="GOOSE控制块10A网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[0][9]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块10A网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm4" desc="GOOSE控制块10B网配置错">
                     <DAI name="stVal" sAddr="B05.goose.rx_cfg_alm[1][9]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块10B网配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm5" desc="告警5">
                     <DAI name="dU">
                        <Val>告警5</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm6" desc="告警6">
                     <DAI name="dU">
                        <Val>告警6</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm7" desc="告警7">
                     <DAI name="dU">
                        <Val>告警7</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm8" desc="告警8">
                     <DAI name="dU">
                        <Val>告警8</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm9" desc="告警9">
                     <DAI name="dU">
                        <Val>告警9</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm10" desc="告警10">
                     <DAI name="dU">
                        <Val>告警10</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm11" desc="告警11">
                     <DAI name="dU">
                        <Val>告警11</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm12" desc="告警12">
                     <DAI name="dU">
                        <Val>告警12</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm13" desc="告警13">
                     <DAI name="dU">
                        <Val>告警13</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm14" desc="告警14">
                     <DAI name="dU">
                        <Val>告警14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm15" desc="告警15">
                     <DAI name="dU">
                        <Val>告警15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm16" desc="告警16">
                     <DAI name="dU">
                        <Val>告警16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="站控层GOOSE断链告警" lnType="SYHR_UDL531_V1.31_GGIO_ALM" lnClass="GGIO" inst="11" prefix="GOAlm">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm1" desc="GOOSE控制块01站控A网断链">
                     <DAI name="stVal" sAddr="B10.goose.rx_link_all[0][0]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块01站控A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm2" desc="GOOSE控制块01站控B网断链">
                     <DAI name="stVal" sAddr="B10.goose.rx_link_all[1][0]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块01站控B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm3" desc="GOOSE控制块02站控A网断链">
                     <DAI name="stVal" sAddr="B10.goose.rx_link_all[0][1]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块02站控A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm4" desc="GOOSE控制块02站控B网断链">
                     <DAI name="stVal" sAddr="B10.goose.rx_link_all[1][1]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块02站控B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm5" desc="GOOSE控制块03站控A网断链">
                     <DAI name="stVal" sAddr="B10.goose.rx_link_all[0][2]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块03站控A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm6" desc="GOOSE控制块03站控B网断链">
                     <DAI name="stVal" sAddr="B10.goose.rx_link_all[1][2]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块03站控B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm7" desc="GOOSE控制块04站控A网断链">
                     <DAI name="stVal" sAddr="B10.goose.rx_link_all[0][3]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块04站控A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm8" desc="GOOSE控制块04站控B网断链">
                     <DAI name="stVal" sAddr="B10.goose.rx_link_all[1][3]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块04站控B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm9" desc="GOOSE控制块01站控层配置错">
                     <DAI name="stVal" sAddr="B10.goose.rx_cfg_alm[0][0]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块01站控层配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm10" desc="GOOSE控制块02站控层配置错">
                     <DAI name="stVal" sAddr="B10.goose.rx_cfg_alm[0][1]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块02站控层配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm11" desc="GOOSE控制块03站控层配置错">
                     <DAI name="stVal" sAddr="B10.goose.rx_cfg_alm[0][2]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块03站控层配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm12" desc="GOOSE控制块04站控层配置错">
                     <DAI name="stVal" sAddr="B10.goose.rx_cfg_alm[0][3]"/>
                     <DAI name="dU">
                        <Val>GOOSE控制块04站控层配置错</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm13" desc="站控层GOOSE总告警">
                     <DAI name="stVal" sAddr="B10.goose.gen_alm"/>
                     <DAI name="dU">
                        <Val>站控层GOOSE总告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm14" desc="告警14">
                     <DAI name="dU">
                        <Val>告警14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm15" desc="告警15">
                     <DAI name="dU">
                        <Val>告警15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm16" desc="告警16">
                     <DAI name="dU">
                        <Val>告警16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="SMV告警2" lnType="SYHR_UDL531_V1.31_GGIO_ALM" lnClass="GGIO" inst="12" prefix="SVAlm">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm1" desc="采样绝对同步丢失">
                     <DAI name="stVal" sAddr="B42.Cur.smpl_syn_abs_abn"/>
                     <DAI name="dU">
                        <Val>采样绝对同步丢失</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm2" desc="SV接收A网断链">
                     <DAI name="stVal" sAddr="B05.sv.rx_link_all[0][0]"/>
                     <DAI name="dU">
                        <Val>SV接收A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm3" desc="SV接收B网断链">
                     <DAI name="stVal" sAddr="B05.sv.rx_link_all[1][0]"/>
                     <DAI name="dU">
                        <Val>SV接收B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm4" desc="SV控制块2A网断链">
                     <DAI name="stVal" sAddr="B05.sv.rx_link_all[0][1]"/>
                     <DAI name="dU">
                        <Val>SV控制块2A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm5" desc="SV控制块2B网断链">
                     <DAI name="stVal" sAddr="B05.sv.rx_link_all[1][1]"/>
                     <DAI name="dU">
                        <Val>SV控制块2B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm6" desc="SV控制块3A网断链">
                     <DAI name="stVal" sAddr="B05.sv.rx_link_all[0][2]"/>
                     <DAI name="dU">
                        <Val>SV控制块3A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm7" desc="SV控制块3B网断链">
                     <DAI name="stVal" sAddr="B05.sv.rx_link_all[1][2]"/>
                     <DAI name="dU">
                        <Val>SV控制块3B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm8" desc="SV控制块4A网断链">
                     <DAI name="stVal" sAddr="B05.sv.rx_link_all[0][3]"/>
                     <DAI name="dU">
                        <Val>SV控制块4A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm9" desc="SV控制块4B网断链">
                     <DAI name="stVal" sAddr="B05.sv.rx_link_all[1][3]"/>
                     <DAI name="dU">
                        <Val>SV控制块4B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm10" desc="SV控制块5A网断链">
                     <DAI name="stVal" sAddr="B05.sv.rx_link_all[0][4]"/>
                     <DAI name="dU">
                        <Val>SV控制块5A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm11" desc="SV控制块5B网断链">
                     <DAI name="stVal" sAddr="B05.sv.rx_link_all[1][4]"/>
                     <DAI name="dU">
                        <Val>SV控制块5B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm12" desc="SV控制块6A网断链">
                     <DAI name="stVal" sAddr="B05.sv.rx_link_all[0][5]"/>
                     <DAI name="dU">
                        <Val>SV控制块6A网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm13" desc="SV控制块6B网断链">
                     <DAI name="stVal" sAddr="B05.sv.rx_link_all[1][5]"/>
                     <DAI name="dU">
                        <Val>SV控制块6B网断链</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm14" desc="告警14">
                     <DAI name="dU">
                        <Val>告警14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm15" desc="告警15">
                     <DAI name="dU">
                        <Val>告警15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Alm16" desc="告警16">
                     <DAI name="dU">
                        <Val>告警16</Val>
                     </DAI>
                  </DOI>
               </LN>           
			</LDevice>
            <LDevice inst="PROT" desc="">
               <LN0 desc="保护LLN0" lnType="SYHR_UDL531_V1.31_LLN0_PROT" lnClass="LLN0" inst="">
                  <DataSet name="dsParameter" desc="装置参数">
                     <FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="1" doName="SettingGrp" fc="SP"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="1" doName="DeviceName" fc="SP"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="TCTR" lnInst="1" doName="ARtg" fc="SP"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="TCTR" lnInst="1" doName="ARtgSnd" fc="SP"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="TVTR" lnInst="1" doName="VRtg" fc="SP"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="TCTR" lnInst="2" doName="ARtg" fc="SP"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="TCTR" lnInst="2" doName="ARtgSnd" fc="SP"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PSCH" lnInst="3" doName="ECTSrc" fc="SP"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PSCH" lnInst="3" doName="GsSwiEna" fc="SP"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PSCH" lnInst="3" doName="GsBiEna" fc="SP"/>
                  </DataSet>
                  <DataSet name="dsSetting" desc="保护定值">
                     <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="DPFCStr" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="ROCStr" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RFLO" lnInst="1" doName="Z1Mod" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RFLO" lnInst="1" doName="Z1Ang" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RFLO" lnInst="1" doName="Z0Mod" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RFLO" lnInst="1" doName="Z0Ang" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RFLO" lnInst="1" doName="LinLenKm" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="1" doName="GndStr" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="2" doName="GndStr" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="2" doName="GndDlTmms" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="4" doName="GndStr" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="4" doName="GndDlTmms" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="1" doName="PhStr" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="3" doName="PhStr" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="3" doName="PhDlTmms" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="5" doName="PhStr" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="5" doName="PhDlTmms" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="1" doName="StrVal" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="1" doName="OpDlTmms" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="StrVal" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="OpDlTmms" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="StrVal" daName="setMag.f" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="OpDlTmms" daName="setVal" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="4" doName="StrVal" daName="setMag.f" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="4" doName="OpDlTmms" daName="setVal" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="5" doName="StrVal" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="PTFail" lnClass="PTOC" lnInst="6" doName="StrVal" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="PTFail" lnClass="PTOC" lnInst="7" doName="StrVal" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="PTFail" lnClass="PTOC" lnInst="6" doName="OpDlTmms" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="8" doName="StrVal" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="8" doName="OpDlTmms" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="TPRecTmms" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="RecDifAng" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RPSB" lnInst="1" doName="BlkValASG" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="1" doName="LinAng" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="1" doName="LineAngOfsPG" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="1" doName="LineAngOfsPP" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RPSB" lnInst="1" doName="Enable" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="1" doName="ZmEna" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="2" doName="ZmEna" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="4" doName="ZmEna" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="1" doName="Enable" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="Enable" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="Enable" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="4" doName="Enable" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="1" doName="DirEna" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="DirEna" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="DirEna" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="RecChkSyn" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="LinDeaEna" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="BsDeaEna" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="LinBsEna" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="Z3BlkRec" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="MPFBlkRec" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="StopRec" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="PTFBlkRec" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="7" doName="Enable" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="OpnStrTPR" fc="SG"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="8" doName="Enable" fc="SG"/>
                  </DataSet>
                  <DataSet name="dsTripInfo" desc="保护事件">
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="ACTSO1" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="ACTSO2" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="ACTSO3" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="ACTSO4" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="1" doName="Str" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="Tr" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="8" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="7" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="2" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="3" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="4" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="5" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="6" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="4" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="5" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="PTFail" lnClass="PTOC" lnInst="6" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="PTFail" lnClass="PTOC" lnInst="7" doName="Op" fc="ST"/>
                  </DataSet>
                  <DataSet name="dsRelayEna" desc="保护压板">
                     <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
					 <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna5" fc="ST"/>
					 <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FuncEna6" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="6" doName="SPCSO1" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="OpStrp" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PSCH" lnInst="1" doName="OpStrp1" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PSCH" lnInst="1" doName="OpStrp2" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PSCH" lnInst="1" doName="OpStrp4" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemGoEna" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
                  </DataSet>
                  <DataSet name="dsRelayAin" desc="保护遥测">
                     <FCDA ldInst="PROT" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
                  </DataSet>
                  <DataSet name="dsRelayDin" desc="保护遥信">
                     <FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind9" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST"/>
                  </DataSet>
                  <DataSet name="dsLog" desc="保护事件日志记录">
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="ACTSO1" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="ACTSO2" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="ACTSO3" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="GGIO" lnInst="8" doName="ACTSO4" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="1" doName="Str" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="Tr" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="8" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="7" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="1" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="2" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="3" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="PG" lnClass="PDIS" lnInst="4" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="PP" lnClass="PDIS" lnInst="5" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PDIS" lnInst="6" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="3" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="Zer" lnClass="PTOC" lnInst="4" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="5" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="PTFail" lnClass="PTOC" lnInst="6" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="PTFail" lnClass="PTOC" lnInst="7" doName="Op" fc="ST"/>
                  </DataSet>
                  <ReportControl name="brcbTripInfo" datSet="dsTripInfo" intgPd="30000" rptID="PROT/LLN0$BR$brcbTripInfo" confRev="1" buffered="true" bufTime="100">
                     <TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
                     <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <ReportControl name="brcbRelayEna" datSet="dsRelayEna" intgPd="30000" rptID="PROT/LLN0$BR$brcbRelayEna" confRev="1" buffered="true" bufTime="100">
                     <TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
                     <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <ReportControl name="urcbRelayAin" datSet="dsRelayAin" intgPd="30000" rptID="PROT/LLN0$RP$urcbRelayAin" confRev="1" buffered="false" bufTime="100">
                     <TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
                     <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <ReportControl name="brcbRelayDin" datSet="dsRelayDin" intgPd="30000" rptID="PROT/LLN0$BR$brcbRelayDin" confRev="1" buffered="true" bufTime="100">
                     <TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
                     <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <LogControl name="lcbLog" datSet="dsLog" intgPd="0" logName="PROT" logEna="true" reasonCode="true">
                     <TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
                  </LogControl>
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="逻辑节点铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>逻辑节点铭牌</Val>
                     </DAI>
                     <DAI name="configRev" valKind="RO">
                        <Val>TEMPLATE 1.00</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LEDRs" desc="复归LED">
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B10.iec61850.signal_rst"/>
                     </SDI>
                     <DAI name="ctlModel">
                        <Val>1</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>复归LED</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CBFlt" desc="事故总信号及人工复归">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>事故总信号及人工复归</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna1" desc="纵联差动保护软压板">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.DifA.vbi_dif"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.DifA.vbi_dif"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.DifA.vbi_dif"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.DifA.ovbi_dif"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>纵联差动保护软压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna2" desc="距离保护软压板">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.zone.vbi_dist"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.zone.vbi_dist"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.zone.vbi_dist"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.zone.ovbi_dist"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>距离保护软压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna3" desc="双回线相继速动软压板">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.PclATS.vbi_pcl"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.PclATS.vbi_pcl"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.PclATS.vbi_pcl"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.PclATS.ovbi_pcl"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>双回线相继速动软压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna4" desc="零序过流保护软压板">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.RocRelay.vbi_roc"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.RocRelay.vbi_roc"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.RocRelay.vbi_roc"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.RocRelay.ovbi_roc"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>零序过流保护软压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna5" desc="停用重合闸软压板">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.ARLogic.vbi_bc"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.ARLogic.vbi_bc"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.ARLogic.vbi_bc"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.ARLogic.ovbi_bc"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>停用重合闸软压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna6" desc="解除联闭锁软压板">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.RmtCtr.vbi_lock_dis"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.RmtCtr.vbi_lock_dis"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.RmtCtr.vbi_lock_dis"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.RmtCtr.ovbi_lock_dis"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>解除联闭锁软压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna7" desc="保护功能软压板7">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保护功能软压板7</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna8" desc="保护功能软压板8">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保护功能软压板8</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna9" desc="保护功能软压板9">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保护功能软压板9</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna10" desc="保护功能软压板10">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保护功能软压板10</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna11" desc="保护功能软压板11">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保护功能软压板11</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna12" desc="保护功能软压板12">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保护功能软压板12</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna13" desc="保护功能软压板13">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保护功能软压板13</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna14" desc="保护功能软压板14">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保护功能软压板14</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna15" desc="保护功能软压板15">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保护功能软压板15</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FuncEna16" desc="保护功能软压板16">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保护功能软压板16</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RemSetEna" desc="远方修改定值">
                     <DAI name="stVal" sAddr="B10.iec61850.rmt_modify_set"/>
                     <DAI name="dU">
                        <Val>远方修改定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RemGrpEna" desc="远方切换定值区">
                     <DAI name="stVal" sAddr="B10.iec61850.rmt_modify_grp"/>
                     <DAI name="dU">
                        <Val>远方切换定值区</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RemGoEna" desc="远方控制软压板">
                     <DAI name="stVal" sAddr="B10.iec61850.rmt_modify_strap"/>
                     <DAI name="dU">
                        <Val>远方控制软压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPFCStr" desc="变化量启动电流定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.PickUp.orig_set_diqd"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>变化量启动电流定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ROCStr" desc="零序启动电流定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.PickUp.orig_set_i0qd"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>零序启动电流定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="N0CStr" desc="负序启动电流定值">
                     <DAI name="dU">
                        <Val>负序启动电流定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CurSettingGrp" desc="当前定值运行区号">
                     <DAI name="dU">
                        <Val>当前定值运行区号</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <SettingControl numOfSGs="30" actSG="1"/>
               </LN0>
               <LN desc="通用LPHD" lnType="SYHR_UDL531_V1.31_LPHD_LD0" lnClass="LPHD" inst="1">
                  <DOI name="PhyNam" desc="物理装置的铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="hwRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="model" valKind="RO">
                        <Val>TEMPLATE</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhyHealth" desc="物理装置的健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OutOv" desc="通信发送缓存溢出">
                     <DAI name="dU">
                        <Val>通信发送缓存溢出</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Proxy" desc="是否为代理">
                     <DAI name="stVal">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>是否为代理</Val>
                     </DAI>
                  </DOI>
                  <DOI name="InOv" desc="通信接收缓存溢出">
                     <DAI name="dU">
                        <Val>通信接收缓存溢出</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NumPwrUp" desc="上电次数">
                     <DAI name="dU">
                        <Val>上电次数</Val>
                     </DAI>
                  </DOI>
                  <DOI name="WrmStr" desc="热启动次数">
                     <DAI name="dU">
                        <Val>热启动次数</Val>
                     </DAI>
                  </DOI>
                  <DOI name="WacTrg" desc="看门狗复位次数">
                     <DAI name="dU">
                        <Val>看门狗复位次数</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PwrUp" desc="上电状态">
                     <DAI name="dU">
                        <Val>上电状态</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PwrDn" desc="断电状态">
                     <DAI name="dU">
                        <Val>断电状态</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PwrSupAlm" desc="外部电源告警">
                     <DAI name="dU">
                        <Val>外部电源告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RsStat" desc="复位装置统计">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>复位装置统计</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SettingGrp" desc="定值区号">
                     <DAI name="setVal" sAddr="B10.master.cur_section"/>
                     <DAI name="dU">
                        <Val>定值区号</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Freq" desc="系统频率">
                     <DAI name="dU">
                        <Val>系统频率</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="StationName" desc="厂站名">
                     <DAI name="dU">
                        <Val>厂站名</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DeviceName" desc="被保护设备">
                     <DAI name="setVal" sAddr="B10.print.device_no"/>
                     <DAI name="dU">
                        <Val>被保护设备</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SwRev" desc="保护版本">
                     <DAI name="dU">
                        <Val>保护版本</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SerNum" desc="装置序列号">
                     <DAI name="dU">
                        <Val>装置序列号</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SynMod" desc="装置对时方式">
                     <DAI name="dU">
                        <Val>装置对时方式</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="IcdCrc" desc="Icd虚端子Crc">
                     <DAI name="dU">
                        <Val>Icd虚端子Crc</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ScdCrc" desc="Scd虚端子Crc">
                     <DAI name="dU">
                        <Val>Scd虚端子Crc</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DeviceIpA" desc="装置A网IP地址">
                     <DAI name="dU">
                        <Val>装置A网IP地址</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DeviceIpB" desc="装置B网IP地址">
                     <DAI name="dU">
                        <Val>装置B网IP地址</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="零序过流Ⅰ段" lnType="SYHR_UDL531_V1.31_PTOC_LIN" lnClass="PTOC" inst="1" prefix="Zer">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="保护启动">
                     <DAI name="general" sAddr="B42.Qd24v.flg_dsp_qd"/>
                     <DAI name="dU">
                        <Val>保护启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="零序过流Ⅰ段动作">
                     <DAI name="general" sAddr="B42.RocRelay.op_roc1_soe"/>
                     <DAI name="dU">
                        <Val>零序过流Ⅰ段动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="StrVal" desc="零序过流Ⅰ段定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.RocRelay.orig_set_i_roc1"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>零序过流Ⅰ段定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpDlTmms" desc="零序过流Ⅰ段时间">
                     <DAI name="setVal" sAddr="B42.RocRelay.orig_set_t_roc1"/>
                     <DAI name="dU">
                        <Val>零序过流Ⅰ段时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="零序过流Ⅰ段">
                     <DAI name="setVal" sAddr="B42.RocRelay.setswit_roc1"/>
                     <DAI name="dU">
                        <Val>零序过流Ⅰ段</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DirEna" desc="零序过流Ⅰ段经方向">
                     <DAI name="setVal" sAddr="B42.RocRelay.setswit_roc1_dir"/>
                     <DAI name="dU">
                        <Val>零序过流Ⅰ段经方向</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="VVal" desc="低压闭锁定值">
                     <DAI name="dU">
                        <Val>低压闭锁定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ROCTVFailEna" desc="TV断线保留过流">
                     <DAI name="dU">
                        <Val>TV断线保留过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ROCLVBlk" desc="低压闭锁相过流">
                     <DAI name="dU">
                        <Val>低压闭锁相过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="零序过流Ⅱ段" lnType="SYHR_UDL531_V1.31_PTOC_LIN" lnClass="PTOC" inst="2" prefix="Zer">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="零序过流Ⅱ段动作">
                     <DAI name="general" sAddr="B42.RocRelay.op_roc2_soe"/>
                     <DAI name="dU">
                        <Val>零序过流Ⅱ段动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="StrVal" desc="零序过流Ⅱ段定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.RocRelay.orig_set_i_roc2"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>零序过流Ⅱ段定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpDlTmms" desc="零序过流Ⅱ段时间">
                     <DAI name="setVal" sAddr="B42.RocRelay.orig_set_t_roc2"/>
                     <DAI name="dU">
                        <Val>零序过流Ⅱ段时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="零序过流Ⅱ段">
                     <DAI name="setVal" sAddr="B42.RocRelay.setswit_roc2"/>
                     <DAI name="dU">
                        <Val>零序过流Ⅱ段</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DirEna" desc="零序过流Ⅱ段经方向">
                     <DAI name="setVal" sAddr="B42.RocRelay.setswit_roc2_dir"/>
                     <DAI name="dU">
                        <Val>零序过流Ⅱ段经方向</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="VVal" desc="低压闭锁定值">
                     <DAI name="dU">
                        <Val>低压闭锁定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ROCTVFailEna" desc="TV断线保留过流">
                     <DAI name="dU">
                        <Val>TV断线保留过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ROCLVBlk" desc="低压闭锁相过流">
                     <DAI name="dU">
                        <Val>低压闭锁相过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="零序过流Ⅲ段" lnType="SYHR_UDL531_V1.31_PTOC_LIN" lnClass="PTOC" inst="3" prefix="Zer">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="零序过流Ⅲ段动作">
                     <DAI name="general" sAddr="B42.RocRelay.op_roc3_soe"/>
                     <DAI name="dU">
                        <Val>零序过流Ⅲ段动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="StrVal" desc="零序过流Ⅲ段定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.RocRelay.orig_set_i_roc3"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>零序过流Ⅲ段定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpDlTmms" desc="零序过流Ⅲ段时间">
                     <DAI name="setVal" sAddr="B42.RocRelay.orig_set_t_roc3"/>
                     <DAI name="dU">
                        <Val>零序过流Ⅲ段时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="零序过流Ⅲ段">
                     <DAI name="setVal" sAddr="B42.RocRelay.setswit_roc3"/>
                     <DAI name="dU">
                        <Val>零序过流Ⅲ段</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DirEna" desc="零序过流Ⅲ段经方向">
                     <DAI name="setVal" sAddr="B42.RocRelay.setswit_roc3_dir"/>
                     <DAI name="dU">
                        <Val>零序过流Ⅲ段经方向</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="VVal" desc="低压闭锁定值">
                     <DAI name="dU">
                        <Val>低压闭锁定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ROCTVFailEna" desc="TV断线保留过流">
                     <DAI name="dU">
                        <Val>TV断线保留过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ROCLVBlk" desc="低压闭锁相过流">
                     <DAI name="dU">
                        <Val>低压闭锁相过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="零序过流Ⅳ段" lnType="SYHR_UDL531_V1.31_PTOC_LIN" lnClass="PTOC" inst="4" prefix="Zer">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="零序过流Ⅳ段动作">
                     <DAI name="general" sAddr="B42.RocRelay.op_roc4_soe"/>
                     <DAI name="dU">
                        <Val>零序过流Ⅳ段动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="StrVal" desc="零序过流Ⅳ段定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.RocRelay.orig_set_i_roc4"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>零序过流Ⅳ段定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpDlTmms" desc="零序过流Ⅳ段时间">
                     <DAI name="setVal" sAddr="B42.RocRelay.orig_set_t_roc4"/>
                     <DAI name="dU">
                        <Val>零序过流Ⅳ段时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="零序过流Ⅳ段">
                     <DAI name="setVal" sAddr="B42.RocRelay.setswit_roc4"/>
                     <DAI name="dU">
                        <Val>零序过流Ⅳ段</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DirEna" desc="经方向">
                     <DAI name="dU">
                        <Val>经方向</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="VVal" desc="低压闭锁定值">
                     <DAI name="dU">
                        <Val>低压闭锁定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ROCTVFailEna" desc="TV断线保留过流">
                     <DAI name="dU">
                        <Val>TV断线保留过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ROCLVBlk" desc="低压闭锁相过流">
                     <DAI name="dU">
                        <Val>低压闭锁相过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="零序过流加速" lnType="SYHR_UDL531_V1.31_PTOC" lnClass="PTOC" inst="5" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="零序过流加速段动作">
                     <DAI name="general" sAddr="B42.RocRelay.op_sotf_roc_soe"/>
                     <DAI name="dU">
                        <Val>零序过流加速段动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="StrVal" desc="零序过流加速段定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.RocRelay.orig_set_i_sotf_roc"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>零序过流加速段定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpDlTmms" desc="时间定值">
                     <DAI name="dU">
                        <Val>时间定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="投入">
                     <DAI name="dU">
                        <Val>投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="距离保护Ⅰ段" lnType="SYHR_UDL531_V1.31_PDIS_LINE" lnClass="PDIS" inst="1" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="逻辑节点铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>逻辑节点铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="距离Ⅰ段动作">
                     <DAI name="general" sAddr="B42.zone.op_tr_1z_soe"/>
                     <DAI name="dU">
                        <Val>距离Ⅰ段动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhStr" desc="相间距离Ⅰ段定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.zone.orig_set_z1pp_val"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>相间距离Ⅰ段定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GndStr" desc="接地距离Ⅰ段定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.zone.orig_set_z1pg_val"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>接地距离Ⅰ段定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RisLod" desc="负荷限制电阻">
                     <DAI name="dU">
                        <Val>负荷限制电阻</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpDlTmms" desc="动作时间">
                     <DAI name="dU">
                        <Val>动作时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhDlTmms" desc="相间动作时间">
                     <DAI name="dU">
                        <Val>相间动作时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GndDlTmms" desc="接地动作时间">
                     <DAI name="dU">
                        <Val>接地动作时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinAng" desc="零序补偿系数KZ">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.distPrep.k0_comp"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>零序补偿系数KZ</Val>
                     </DAI>
                  </DOI>
                  <DOI name="K0Fact" desc="线路正序灵敏角">
                     <DAI name="dU">
                        <Val>线路正序灵敏角</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinAng0" desc="线路零序灵敏角">
                     <DAI name="dU">
                        <Val>线路零序灵敏角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RisLodEna" desc="负荷限制投入">
                     <DAI name="dU">
                        <Val>负荷限制投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MQGndRch" desc="四边形接地阻抗定值">
                     <DAI name="dU">
                        <Val>四边形接地阻抗定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MQPhRch" desc="四边形相间阻抗定值">
                     <DAI name="dU">
                        <Val>四边形相间阻抗定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LineAngOfsPG" desc="接地距离偏移角">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.distPrep.set_zpg_lean_angle"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>接地距离偏移角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LineAngOfsPP" desc="相间距离偏移角">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.distPrep.set_zpp_lean_angle"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>相间距离偏移角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmPGEna" desc="接地保护投入">
                     <DAI name="dU">
                        <Val>接地保护投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmPPEna" desc="相间保护投入">
                     <DAI name="dU">
                        <Val>相间保护投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmEna" desc="距离保护Ⅰ段">
                     <DAI name="setVal" sAddr="B42.zone.setswit_z1pg_on"/>
                     <DAI name="dU">
                        <Val>距离保护Ⅰ段</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="接地距离Ⅱ段" lnType="SYHR_UDL531_V1.31_PDIS_LINE" lnClass="PDIS" inst="2" prefix="PG">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="逻辑节点铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>逻辑节点铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="接地距离Ⅱ段动作">
                     <DAI name="general" sAddr="B42.zone.op_tr_2zp_soe"/>
                     <DAI name="dU">
                        <Val>接地距离Ⅱ段动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhStr" desc="相间阻抗定值">
                     <DAI name="dU">
                        <Val>相间阻抗定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GndStr" desc="接地距离Ⅱ段定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.zone.orig_set_z2pg_val"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>接地距离Ⅱ段定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RisLod" desc="负荷限制电阻">
                     <DAI name="dU">
                        <Val>负荷限制电阻</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpDlTmms" desc="动作时间">
                     <DAI name="dU">
                        <Val>动作时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhDlTmms" desc="相间动作时间">
                     <DAI name="dU">
                        <Val>相间动作时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GndDlTmms" desc="接地距离Ⅱ段时间">
                     <DAI name="setVal" sAddr="B42.zone.orig_set_z2pg_time"/>
                     <DAI name="dU">
                        <Val>接地距离Ⅱ段时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinAng" desc="零序补偿系数KZ">
                     <DAI name="dU">
                        <Val>零序补偿系数KZ</Val>
                     </DAI>
                  </DOI>
                  <DOI name="K0Fact" desc="线路正序灵敏角">
                     <DAI name="dU">
                        <Val>线路正序灵敏角</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinAng0" desc="线路零序灵敏角">
                     <DAI name="dU">
                        <Val>线路零序灵敏角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RisLodEna" desc="负荷限制投入">
                     <DAI name="dU">
                        <Val>负荷限制投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MQGndRch" desc="四边形接地阻抗定值">
                     <DAI name="dU">
                        <Val>四边形接地阻抗定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MQPhRch" desc="四边形相间阻抗定值">
                     <DAI name="dU">
                        <Val>四边形相间阻抗定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LineAngOfsPG" desc="接地距离偏移角">
                     <DAI name="dU">
                        <Val>接地距离偏移角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LineAngOfsPP" desc="相间距离偏移角">
                     <DAI name="dU">
                        <Val>相间距离偏移角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmPGEna" desc="接地保护投入">
                     <DAI name="dU">
                        <Val>接地保护投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmPPEna" desc="相间保护投入">
                     <DAI name="dU">
                        <Val>相间保护投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmEna" desc="距离保护Ⅱ段">
                     <DAI name="setVal" sAddr="B42.zone.setswit_z2pg_on"/>
                     <DAI name="dU">
                        <Val>距离保护Ⅱ段</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="相间距离Ⅱ段" lnType="SYHR_UDL531_V1.31_PDIS_LINE" lnClass="PDIS" inst="3" prefix="PP">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="逻辑节点铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>逻辑节点铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="相间距离Ⅱ段动作">
                     <DAI name="general" sAddr="B42.zone.op_tr_2zpp_soe"/>
                     <DAI name="dU">
                        <Val>相间距离Ⅱ段动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhStr" desc="相间距离Ⅱ段定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.zone.orig_set_z2pp_val"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>相间距离Ⅱ段定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GndStr" desc="接地阻抗定值">
                     <DAI name="dU">
                        <Val>接地阻抗定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RisLod" desc="负荷限制电阻">
                     <DAI name="dU">
                        <Val>负荷限制电阻</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpDlTmms" desc="动作时间">
                     <DAI name="dU">
                        <Val>动作时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhDlTmms" desc="相间距离Ⅱ段时间">
                     <DAI name="setVal" sAddr="B42.zone.orig_set_z2pp_time"/>
                     <DAI name="dU">
                        <Val>相间距离Ⅱ段时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GndDlTmms" desc="接地动作时间">
                     <DAI name="dU">
                        <Val>接地动作时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinAng" desc="零序补偿系数KZ">
                     <DAI name="dU">
                        <Val>零序补偿系数KZ</Val>
                     </DAI>
                  </DOI>
                  <DOI name="K0Fact" desc="线路正序灵敏角">
                     <DAI name="dU">
                        <Val>线路正序灵敏角</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinAng0" desc="线路零序灵敏角">
                     <DAI name="dU">
                        <Val>线路零序灵敏角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RisLodEna" desc="负荷限制投入">
                     <DAI name="dU">
                        <Val>负荷限制投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MQGndRch" desc="四边形接地阻抗定值">
                     <DAI name="dU">
                        <Val>四边形接地阻抗定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MQPhRch" desc="四边形相间阻抗定值">
                     <DAI name="dU">
                        <Val>四边形相间阻抗定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LineAngOfsPG" desc="接地距离偏移角">
                     <DAI name="dU">
                        <Val>接地距离偏移角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LineAngOfsPP" desc="相间距离偏移角">
                     <DAI name="dU">
                        <Val>相间距离偏移角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmPGEna" desc="接地保护投入">
                     <DAI name="dU">
                        <Val>接地保护投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmPPEna" desc="相间保护投入">
                     <DAI name="dU">
                        <Val>相间保护投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmEna" desc="保护投入">
                     <DAI name="dU">
                        <Val>保护投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="接地距离Ⅲ段" lnType="SYHR_UDL531_V1.31_PDIS_LINE" lnClass="PDIS" inst="4" prefix="PG">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="逻辑节点铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>逻辑节点铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="接地距离Ⅲ段动作">
                     <DAI name="general" sAddr="B42.zone.op_tr_z3p_soe"/>
                     <DAI name="dU">
                        <Val>接地距离Ⅲ段动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhStr" desc="相间阻抗定值">
                     <DAI name="dU">
                        <Val>相间阻抗定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GndStr" desc="接地距离Ⅲ段定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.zone.orig_set_z3pg_val"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>接地距离Ⅲ段定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RisLod" desc="负荷限制电阻">
                     <DAI name="dU">
                        <Val>负荷限制电阻</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpDlTmms" desc="动作时间">
                     <DAI name="dU">
                        <Val>动作时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhDlTmms" desc="相间动作时间">
                     <DAI name="dU">
                        <Val>相间动作时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GndDlTmms" desc="接地距离Ⅲ段时间">
                     <DAI name="setVal" sAddr="B42.zone.orig_set_z3pg_time"/>
                     <DAI name="dU">
                        <Val>接地距离Ⅲ段时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinAng" desc="零序补偿系数KZ">
                     <DAI name="dU">
                        <Val>零序补偿系数KZ</Val>
                     </DAI>
                  </DOI>
                  <DOI name="K0Fact" desc="线路正序灵敏角">
                     <DAI name="dU">
                        <Val>线路正序灵敏角</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinAng0" desc="线路零序灵敏角">
                     <DAI name="dU">
                        <Val>线路零序灵敏角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RisLodEna" desc="负荷限制投入">
                     <DAI name="dU">
                        <Val>负荷限制投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MQGndRch" desc="四边形接地阻抗定值">
                     <DAI name="dU">
                        <Val>四边形接地阻抗定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MQPhRch" desc="四边形相间阻抗定值">
                     <DAI name="dU">
                        <Val>四边形相间阻抗定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LineAngOfsPG" desc="接地距离偏移角">
                     <DAI name="dU">
                        <Val>接地距离偏移角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LineAngOfsPP" desc="相间距离偏移角">
                     <DAI name="dU">
                        <Val>相间距离偏移角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmPGEna" desc="接地保护投入">
                     <DAI name="dU">
                        <Val>接地保护投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmPPEna" desc="相间保护投入">
                     <DAI name="dU">
                        <Val>相间保护投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmEna" desc="距离保护Ⅲ段">
                     <DAI name="setVal" sAddr="B42.zone.setswit_z3pg_on"/>
                     <DAI name="dU">
                        <Val>距离保护Ⅲ段</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="相间距离Ⅲ段" lnType="SYHR_UDL531_V1.31_PDIS_LINE" lnClass="PDIS" inst="5" prefix="PP">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="逻辑节点铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>逻辑节点铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="相间距离Ⅲ段动作">
                     <DAI name="general" sAddr="B42.zone.op_tr_z3pp_soe"/>
                     <DAI name="dU">
                        <Val>相间距离Ⅲ段动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhStr" desc="相间距离Ⅲ段定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.zone.orig_set_z3pp_val"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>相间距离Ⅲ段定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GndStr" desc="接地阻抗定值">
                     <DAI name="dU">
                        <Val>接地阻抗定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RisLod" desc="负荷限制电阻">
                     <DAI name="dU">
                        <Val>负荷限制电阻</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpDlTmms" desc="动作时间">
                     <DAI name="dU">
                        <Val>动作时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhDlTmms" desc="相间距离Ⅲ段时间">
                     <DAI name="setVal" sAddr="B42.zone.orig_set_z3pp_time"/>
                     <DAI name="dU">
                        <Val>相间距离Ⅲ段时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GndDlTmms" desc="接地动作时间">
                     <DAI name="dU">
                        <Val>接地动作时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinAng" desc="零序补偿系数KZ">
                     <DAI name="dU">
                        <Val>零序补偿系数KZ</Val>
                     </DAI>
                  </DOI>
                  <DOI name="K0Fact" desc="线路正序灵敏角">
                     <DAI name="dU">
                        <Val>线路正序灵敏角</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinAng0" desc="线路零序灵敏角">
                     <DAI name="dU">
                        <Val>线路零序灵敏角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RisLodEna" desc="负荷限制投入">
                     <DAI name="dU">
                        <Val>负荷限制投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MQGndRch" desc="四边形接地阻抗定值">
                     <DAI name="dU">
                        <Val>四边形接地阻抗定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MQPhRch" desc="四边形相间阻抗定值">
                     <DAI name="dU">
                        <Val>四边形相间阻抗定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LineAngOfsPG" desc="接地距离偏移角">
                     <DAI name="dU">
                        <Val>接地距离偏移角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LineAngOfsPP" desc="相间距离偏移角">
                     <DAI name="dU">
                        <Val>相间距离偏移角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmPGEna" desc="接地保护投入">
                     <DAI name="dU">
                        <Val>接地保护投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmPPEna" desc="相间保护投入">
                     <DAI name="dU">
                        <Val>相间保护投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmEna" desc="保护投入">
                     <DAI name="dU">
                        <Val>保护投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="距离加速" lnType="SYHR_UDL531_V1.31_PDIS_LINE" lnClass="PDIS" inst="6" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="逻辑节点铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>逻辑节点铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="距离加速动作">
                     <DAI name="general" sAddr="B42.zone.op_tr_cf_soe"/>
                     <DAI name="dU">
                        <Val>距离加速动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhStr" desc="相间阻抗定值">
                     <DAI name="dU">
                        <Val>相间阻抗定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GndStr" desc="接地阻抗定值">
                     <DAI name="dU">
                        <Val>接地阻抗定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RisLod" desc="负荷限制电阻">
                     <DAI name="dU">
                        <Val>负荷限制电阻</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpDlTmms" desc="动作时间">
                     <DAI name="dU">
                        <Val>动作时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhDlTmms" desc="相间动作时间">
                     <DAI name="dU">
                        <Val>相间动作时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GndDlTmms" desc="接地动作时间">
                     <DAI name="dU">
                        <Val>接地动作时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinAng" desc="零序补偿系数KZ">
                     <DAI name="dU">
                        <Val>零序补偿系数KZ</Val>
                     </DAI>
                  </DOI>
                  <DOI name="K0Fact" desc="线路正序灵敏角">
                     <DAI name="dU">
                        <Val>线路正序灵敏角</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinAng0" desc="线路零序灵敏角">
                     <DAI name="dU">
                        <Val>线路零序灵敏角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RisLodEna" desc="负荷限制投入">
                     <DAI name="dU">
                        <Val>负荷限制投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MQGndRch" desc="四边形接地阻抗定值">
                     <DAI name="dU">
                        <Val>四边形接地阻抗定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MQPhRch" desc="四边形相间阻抗定值">
                     <DAI name="dU">
                        <Val>四边形相间阻抗定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LineAngOfsPG" desc="接地距离偏移角">
                     <DAI name="dU">
                        <Val>接地距离偏移角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LineAngOfsPP" desc="相间距离偏移角">
                     <DAI name="dU">
                        <Val>相间距离偏移角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmPGEna" desc="接地保护投入">
                     <DAI name="dU">
                        <Val>接地保护投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmPPEna" desc="相间保护投入">
                     <DAI name="dU">
                        <Val>相间保护投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZmEna" desc="保护投入">
                     <DAI name="dU">
                        <Val>保护投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="PT断线相过流" lnType="SYHR_UDL531_V1.31_PTOC" lnClass="PTOC" inst="6" prefix="PTFail">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="PT断线相过流动作">
                     <DAI name="general" sAddr="B42.PTFailOC.op_iptdx1_soe"/>
                     <DAI name="dU">
                        <Val>PT断线相过流动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="StrVal" desc="PT断线相过流定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.PTFailOC.orig_set_i_ptdx1"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>PT断线相过流定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpDlTmms" desc="PT断线过流时间">
                     <DAI name="setVal" sAddr="B42.PTFailOC.orig_set_t_ptdx1"/>
                     <DAI name="dU">
                        <Val>PT断线过流时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="投入">
                     <DAI name="dU">
                        <Val>投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="PT断线零序过流" lnType="SYHR_UDL531_V1.31_PTOC" lnClass="PTOC" inst="7" prefix="PTFail">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="PT断线零序过流动作">
                     <DAI name="general" sAddr="B42.PTFailOC.op_i0ptdx_soe"/>
                     <DAI name="dU">
                        <Val>PT断线零序过流动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="StrVal" desc="PT断线零序过流定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.PTFailOC.orig_set_i0_ptdx"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>PT断线零序过流定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpDlTmms" desc="时间定值">
                     <DAI name="dU">
                        <Val>时间定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="投入">
                     <DAI name="dU">
                        <Val>投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="故障定位" lnType="SYHR_UDL531_V1.31_RFLO_2" lnClass="RFLO" inst="1" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FltZ" desc="故障阻抗">
                     <DAI name="dU">
                        <Val>故障阻抗</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FltDiskm" desc="故障距离(单位km)">
                     <DAI name="dU">
                        <Val>故障距离(单位km)</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinLenKm" desc="线路总长度">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.distPrep.line_length"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>线路总长度</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Z1Mod" desc="线路正序阻抗定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.distPrep.line_z1"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>线路正序阻抗定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Z1Ang" desc="线路正序灵敏角">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.distPrep.i1_angle"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>线路正序灵敏角</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Z0Mod" desc="线路零序阻抗定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.distPrep.line_z0"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>线路零序阻抗定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Z0Ang" desc="线路零序灵敏角">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.distPrep.i0_angle"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>线路零序灵敏角</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="纵联通道模型1" lnType="SYHR_UDL531_V1.31_PSCH_PILOT" lnClass="PSCH" inst="1" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpStrp1" desc="GOOSE发信相邻线软压板">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_03"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_03"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_03"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.GooseBO.ovbi_goose_out_03"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GOOSE发信相邻线软压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpStrp2" desc="GOOSE备用软压板">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_04"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_04"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_04"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.GooseBO.ovbi_goose_out_04"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GOOSE备用软压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpStrp3" desc="GOOSE通道告警软压板">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_07"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_07"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_07"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.GooseBO.ovbi_goose_out_07"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GOOSE通道告警软压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpStrp4" desc="GOOSE备用软压板">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_08"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_08"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_08"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.GooseBO.ovbi_goose_out_08"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GOOSE备用软压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpStrp5" desc="远传压板5">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>远传压板5</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpStrp6" desc="远传压板6">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>远传压板6</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpStrp7" desc="远传压板7">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>远传压板7</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpStrp8" desc="远传压板8">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>远传压板8</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ProTx" desc="发信">
                     <DAI name="dU">
                        <Val>发信</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ProRx" desc="收信">
                     <DAI name="dU">
                        <Val>收信</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ProTxA" desc="发A">
                     <DAI name="dU">
                        <Val>发A</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ProTxB" desc="发B">
                     <DAI name="dU">
                        <Val>发B</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ProTxC" desc="发C">
                     <DAI name="dU">
                        <Val>发C</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ProRxA" desc="收A">
                     <DAI name="dU">
                        <Val>收A</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ProRxB" desc="收B">
                     <DAI name="dU">
                        <Val>收B</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ProRxC" desc="收C">
                     <DAI name="dU">
                        <Val>收C</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RmtSig1" desc="收远传1">
                     <DAI name="dU">
                        <Val>收远传1</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RmtSig2" desc="收远传2">
                     <DAI name="dU">
                        <Val>收远传2</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RmtTrip" desc="收远跳">
                     <DAI name="dU">
                        <Val>收远跳</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="发送载波">
                     <DAI name="dU">
                        <Val>发送载波</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="远跳保护动作">
                     <DAI name="general" sAddr="B42.ComuSum.op_trr_rtrip_soe"/>
                     <DAI name="dU">
                        <Val>远跳保护动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Type" desc="通道类型">
                     <DAI name="setVal" sAddr="B42.General.set_cha_type"/>
                     <DAI name="dU">
                        <Val>通道类型</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LocChnID" desc="本侧识别码">
                     <DAI name="setVal" sAddr="B42.ComuSum.orig_gp_code_l"/>
                     <DAI name="dU">
                        <Val>本侧识别码</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RemChnID" desc="对侧识别码">
                     <DAI name="setVal" sAddr="B42.ComuSum.orig_gp_code_r"/>
                     <DAI name="dU">
                        <Val>对侧识别码</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ChkTmh" desc="通道交换时间定值">
                     <DAI name="dU">
                        <Val>通道交换时间定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PermSchTyp" desc="允许式通道">
                     <DAI name="dU">
                        <Val>允许式通道</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="UnBlkEna" desc="解除闭锁功能">
                     <DAI name="dU">
                        <Val>解除闭锁功能</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="WeakEnd" desc="弱电源侧">
                     <DAI name="dU">
                        <Val>弱电源侧</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="IntClkMod" desc="通信内时钟">
                     <DAI name="setVal" sAddr="B42.TxHDLC.setswit_comu_clk_a"/>
                     <DAI name="dU">
                        <Val>通信内时钟</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AutChk" desc="自动交换通道">
                     <DAI name="dU">
                        <Val>自动交换通道</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ChnSpd" desc="通道速率">
                     <DAI name="dU">
                        <Val>通道速率</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="StrEnaRT" desc="远跳受本侧启动控制">
                     <DAI name="dU">
                        <Val>远跳受本侧启动控制</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ChnPhsMode" desc="分相式命令">
                     <DAI name="dU">
                        <Val>分相式命令</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="电网振荡检测/闭锁" lnType="SYHR_UDL531_V1.31_RPSB" lnClass="RPSB" inst="1" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动(检测到电网振荡)">
                     <DAI name="dU">
                        <Val>启动(检测到电网振荡)</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="动作(失步跳闸)">
                     <DAI name="dU">
                        <Val>动作(失步跳闸)</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkValASG" desc="静稳破坏电流定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.PSBO.orig_set_oc_psb"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>静稳破坏电流定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="振荡闭锁元件">
                     <DAI name="setVal" sAddr="B42.zone.setswit_z1_psb"/>
                     <DAI name="dU">
                        <Val>振荡闭锁元件</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="不对称相继速动" lnType="SYHR_UDL531_V1.31_PDIS_ATS" lnClass="PDIS" inst="7" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="逻辑节点铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>逻辑节点铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="不对称相继速动动作">
                     <DAI name="general" sAddr="B42.AsymATS.op_asym_soe"/>
                     <DAI name="dU">
                        <Val>不对称相继速动动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="不对称相继速动">
                     <DAI name="setVal" sAddr="B42.AsymATS.setswit_asym"/>
                     <DAI name="dU">
                        <Val>不对称相继速动</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="双回线相继速动" lnType="SYHR_UDL531_V1.31_PDIS_ATS" lnClass="PDIS" inst="8" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="逻辑节点铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>逻辑节点铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="双回线相继速动动作">
                     <DAI name="general" sAddr="B42.PclATS.op_pcl_soe"/>
                     <DAI name="dU">
                        <Val>双回线相继速动动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="双回线相继速动">
                     <DAI name="setVal" sAddr="B42.PclATS.setswit_pcl"/>
                     <DAI name="dU">
                        <Val>双回线相继速动</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="过负荷" lnType="SYHR_UDL531_V1.31_PTOC" lnClass="PTOC" inst="8" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="动作">
                     <DAI name="dU">
                        <Val>动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="StrVal" desc="过负荷定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.OverLoad.orig_set_i_ol1"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>过负荷定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpDlTmms" desc="过负荷时间">
                     <DAI name="setVal" sAddr="B42.OverLoad.orig_set_t_ol1"/>
                     <DAI name="dU">
                        <Val>过负荷时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="投入">
                     <DAI name="dU">
                        <Val>投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="自动重合闸(110KV)" lnType="SYHR_UDL531_V1.31_RREC_B" lnClass="RREC" inst="1" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpStrp" desc="GOOSE合闸软压板">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_02"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_02"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_02"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.GooseBO.ovbi_goose_out_02"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GOOSE合闸软压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="重合闸动作">
                     <DAI name="general" sAddr="B42.ARLogic.op_ar_soe"/>
                     <DAI name="dU">
                        <Val>重合闸动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Tr" desc="合闸">
                     <DAI name="general" sAddr="B42.ARLogic.op_ar"/>
                     <DAI name="dU">
                        <Val>合闸</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AutoRecSt" desc="自动重合闸状态">
                     <DAI name="dU">
                        <Val>自动重合闸状态</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TPRecTmms" desc="重合闸时间">
                     <DAI name="setVal" sAddr="B42.ARLogic.orig_set_t_ar"/>
                     <DAI name="dU">
                        <Val>重合闸时间</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RecDifAng" desc="同期合闸角">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.ARLogic.orig_set_ang_syn"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>同期合闸角</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RecChkSyn" desc="重合闸检同期">
                     <DAI name="setVal" sAddr="B42.ARLogic.setswit_chk_syn"/>
                     <DAI name="dU">
                        <Val>重合闸检同期</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RecChkDea" desc="重合闸检无压方式">
                     <DAI name="dU">
                        <Val>重合闸检无压方式</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RecNoChk" desc="重合闸不检方式">
                     <DAI name="dU">
                        <Val>重合闸不检方式</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ChkLivLin" desc="后合检线路有压">
                     <DAI name="dU">
                        <Val>后合检线路有压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpnStrTPR" desc="TWJ启动重合闸">
                     <DAI name="setVal" sAddr="B42.ARLogic.setswit_chk_twj"/>
                     <DAI name="dU">
                        <Val>TWJ启动重合闸</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TPRecMod" desc="三相重合闸">
                     <DAI name="dU">
                        <Val>三相重合闸</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="InhRec" desc="禁止重合闸">
                     <DAI name="dU">
                        <Val>禁止重合闸</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="StopRec" desc="停用重合闸">
                     <DAI name="setVal" sAddr="B42.ARLogic.setswit_ar_off"/>
                     <DAI name="dU">
                        <Val>停用重合闸</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpTrgRec" desc="保护起动重合">
                     <DAI name="dU">
                        <Val>保护起动重合</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PTFBlkRec" desc="PT断线闭锁重合闸">
                     <DAI name="setVal" sAddr="B42.ARLogic.setswit_ptdx_bc"/>
                     <DAI name="dU">
                        <Val>PT断线闭锁重合闸</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RecChaTmms" desc="重合充电时间">
                     <DAI name="dU">
                        <Val>重合充电时间</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinDeaEna" desc="重合闸检线无压母有压">
                     <DAI name="setVal" sAddr="B42.ARLogic.setswit_chk_syn_vl"/>
                     <DAI name="dU">
                        <Val>重合闸检线无压母有压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinBsEna" desc="重合闸检线无压母无压">
                     <DAI name="setVal" sAddr="B42.ARLogic.setswit_chk_bus_syn_vl"/>
                     <DAI name="dU">
                        <Val>重合闸检线无压母无压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinLivVal" desc="检线路有压定值">
                     <DAI name="dU">
                        <Val>检线路有压定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinDeaVal" desc="检线路无压定值">
                     <DAI name="dU">
                        <Val>检线路无压定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BsDeaEna" desc="重合闸检线有压母无压">
                     <DAI name="setVal" sAddr="B42.ARLogic.setswit_chk_bus_vl"/>
                     <DAI name="dU">
                        <Val>重合闸检线有压母无压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BsLivVal" desc="检母线有压定值">
                     <DAI name="dU">
                        <Val>检母线有压定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BsDeaVal" desc="检母线无压定值">
                     <DAI name="dU">
                        <Val>检母线无压定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AngOfs" desc="固定角度差">
                     <DAI name="dU">
                        <Val>固定角度差</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="保护跳闸" lnType="SYHR_UDL531_V1.31_PTRC_HV" lnClass="PTRC" inst="1" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TrStrp" desc="GOOSE跳闸软压板">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_01"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_01"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.GooseBO.vbi_goose_out_01"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.GooseBO.ovbi_goose_out_01"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GOOSE跳闸软压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Tr" desc="跳闸">
                     <DAI name="dU">
                        <Val>跳闸</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="跳闸">
                     <DAI name="general" sAddr="B42.TripLogic.flg_trip_out"/>
                     <DAI name="dU">
                        <Val>跳闸</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MPFBlkRec" desc="多相故障闭锁重合闸">
                     <DAI name="setVal" sAddr="B42.TripLogic.setswit_multy_bc"/>
                     <DAI name="dU">
                        <Val>多相故障闭锁重合闸</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Z3BlkRec" desc="Ⅲ段及以上闭锁重合闸">
                     <DAI name="setVal" sAddr="B42.RocRelay.setswit_b3roc"/>
                     <DAI name="dU">
                        <Val>Ⅲ段及以上闭锁重合闸</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ZM3BlkRec" desc="Zm3故障闭锁重合闸">
                     <DAI name="dU">
                        <Val>Zm3故障闭锁重合闸</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ROC3BlkRec" desc="零序过流三段闭锁重合闸">
                     <DAI name="dU">
                        <Val>零序过流三段闭锁重合闸</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Z2SOTFEna" desc="三相重合后二段加速">
                     <DAI name="dU">
                        <Val>三相重合后二段加速</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Z3SOTFEna" desc="三相重合后三段加速">
                     <DAI name="dU">
                        <Val>三相重合后三段加速</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="电压互感器" lnType="SYHR_UDL531_V1.31_TVTR" lnClass="TVTR" inst="1" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Vol" desc="电压采样值">
                     <DAI name="dU">
                        <Val>电压采样值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PTFail" desc="TV断线">
                     <DAI name="dU">
                        <Val>TV断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="VRtg" desc="PT一次值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.MeasData.sys_unn_prim"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>PT一次值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="HzRtg" desc="额定频率">
                     <DAI name="dU">
                        <Val>额定频率</Val>
                     </DAI>
                  </DOI>
                  <DOI name="VRtgSnd" desc="二次额定电压">
                     <DAI name="dU">
                        <Val>二次额定电压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LinTVMod" desc="电压取线路TV电压">
                     <DAI name="dU">
                        <Val>电压取线路TV电压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="保护CT" lnType="SYHR_UDL531_V1.31_TCTR" lnClass="TCTR" inst="1" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Amp" desc="电流采样值">
                     <DAI name="dU">
                        <Val>电流采样值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CTFail" desc="TA断线">
                     <DAI name="dU">
                        <Val>TA断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CTAbn" desc="TA异常">
                     <DAI name="dU">
                        <Val>TA异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ARtg" desc="CT一次值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.Cur.sys_in_prim"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>CT一次值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="HzRtg" desc="额定频率">
                     <DAI name="dU">
                        <Val>额定频率</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ARtgSnd" desc="CT二次值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.Cur.sys_in_snd"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>CT二次值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="测量CT" lnType="SYHR_UDL531_V1.31_TCTR" lnClass="TCTR" inst="2" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Amp" desc="电流采样值">
                     <DAI name="dU">
                        <Val>电流采样值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CTFail" desc="TA断线">
                     <DAI name="dU">
                        <Val>TA断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CTAbn" desc="TA异常">
                     <DAI name="dU">
                        <Val>TA异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ARtg" desc="测量CT一次值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.MeasData.sys_in_prim"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>测量CT一次值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="HzRtg" desc="额定频率">
                     <DAI name="dU">
                        <Val>额定频率</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ARtgSnd" desc="测量CT二次值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.MeasData.sys_in_snd"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>测量CT二次值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="保护测量" lnType="SYHR_UDL531_V1.31_MMXU_GEN" lnClass="MMXU" inst="1" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Hz" desc="F">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.CalcFV.freq"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>F</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhV" desc="相电压">
                     <SDI desc="Ua" name="phsA">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.Vol.fourier_ua"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Ua</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="Ub" name="phsB">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.Vol.fourier_ub"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Ub</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="Uc" name="phsC">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.Vol.fourier_uc"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Uc</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="相电压" name="neut">
                        <DAI name="dU">
                           <Val>相电压</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="相电压" name="net">
                        <DAI name="dU">
                           <Val>相电压</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="相电压" name="res">
                        <DAI name="dU">
                           <Val>相电压</Val>
                        </DAI>
                     </SDI>
                     <DAI name="dU">
                        <Val>相电压</Val>
                     </DAI>
                  </DOI>
                  <DOI name="A" desc="相电流(IL1, IL2, IL3)">
                     <SDI desc="Ia" name="phsA">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.Cur.fourier_ia"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Ia</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="Ib" name="phsB">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.Cur.fourier_ib"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Ib</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="Ic" name="phsC">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.Cur.fourier_ic"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Ic</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="相电流(IL1, IL2, IL3)" name="neut">
                        <DAI name="dU">
                           <Val>相电流(IL1, IL2, IL3)</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="相电流(IL1, IL2, IL3)" name="net">
                        <DAI name="dU">
                           <Val>相电流(IL1, IL2, IL3)</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="相电流(IL1, IL2, IL3)" name="res">
                        <DAI name="dU">
                           <Val>相电流(IL1, IL2, IL3)</Val>
                        </DAI>
                     </SDI>
                     <DAI name="dU">
                        <Val>相电流(IL1, IL2, IL3)</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OthV" desc="同期电压">
                     <DAI name="dU">
                        <Val>同期电压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="开入" lnType="SYHR_UDL531_V1.31_GGIO_IND" lnClass="GGIO" inst="1" prefix="BinIn">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind1" desc="信号复归">
                     <DAI name="stVal" sAddr="B42.BISmpl.bi_in03"/>
                     <DAI name="dU">
                        <Val>信号复归</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind2" desc="保护检修状态投入">
                     <DAI name="stVal" sAddr="B42.BISmpl.bi_in04"/>
                     <DAI name="dU">
                        <Val>保护检修状态投入</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind3" desc="双回线相继速动投入">
                     <DAI name="stVal" sAddr="B42.PclATS.bi_pcl"/>
                     <DAI name="dU">
                        <Val>双回线相继速动投入</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind4" desc="收相邻线加速信号">
                     <DAI name="stVal" sAddr="B42.PclATS.bi_sx"/>
                     <DAI name="dU">
                        <Val>收相邻线加速信号</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind5" desc="远方跳闸开入">
                     <DAI name="stVal" sAddr="B42.ComuSum.bi_rtrip"/>
                     <DAI name="dU">
                        <Val>远方跳闸开入</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind6" desc="低气压闭锁重合闸">
                     <DAI name="stVal" sAddr="B42.ISForm.swi_hyj"/>
                     <DAI name="dU">
                        <Val>低气压闭锁重合闸</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind7" desc="合后位置">
                     <DAI name="stVal" sAddr="B42.ISForm.swi_kkj"/>
                     <DAI name="dU">
                        <Val>合后位置</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind8" desc="跳闸位置">
                     <DAI name="stVal" sAddr="B42.ISForm.swi_twj"/>
                     <DAI name="dU">
                        <Val>跳闸位置</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind9" desc="单点状态量9">
                     <DAI name="dU">
                        <Val>单点状态量9</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind10" desc="合闸位置">
                     <DAI name="stVal" sAddr="B42.ISForm.swi_hwj"/>
                     <DAI name="dU">
                        <Val>合闸位置</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind11" desc="解除闭锁">
                     <DAI name="stVal" sAddr="B42.BISmpl.bi_in19"/>
                     <DAI name="dU">
                        <Val>解除闭锁</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind12" desc="手合开入">
                     <DAI name="stVal" sAddr="B42.BISmpl.bi_in20"/>
                     <DAI name="dU">
                        <Val>手合开入</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind13" desc="就地操作">
                     <DAI name="stVal" sAddr="B42.BISmpl.bi_in21"/>
                     <DAI name="dU">
                        <Val>就地操作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind14" desc="单点状态量14">
                     <DAI name="dU">
                        <Val>单点状态量14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind15" desc="单点状态量15">
                     <DAI name="dU">
                        <Val>单点状态量15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind16" desc="单点状态量16">
                     <DAI name="dU">
                        <Val>单点状态量16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="16路单点状态量" lnType="SYHR_UDL531_V1.31_GGIO_IND" lnClass="GGIO" inst="2" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind1" desc="通道A收远跳">
                     <DAI name="stVal" sAddr="B42.ComuHandleA.flg_retrip_r_dis"/>
                     <DAI name="dU">
                        <Val>通道A收远跳</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind2" desc="通道A收加速三跳">
                     <DAI name="stVal" sAddr="B42.ComuHandleA.flg_tripjs_r"/>
                     <DAI name="dU">
                        <Val>通道A收加速三跳</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind3" desc="保护永跳闭锁重合闸">
                     <DAI name="stVal" sAddr="B42.ISForm.swi_tjr"/>
                     <DAI name="dU">
                        <Val>保护永跳闭锁重合闸</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind4" desc="加速相邻线信号开出">
                     <DAI name="stVal" sAddr="B42.PclATS.flg_fx"/>
                     <DAI name="dU">
                        <Val>加速相邻线信号开出</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind5" desc="重合闸充电">
                     <DAI name="stVal" sAddr="B42.ARLogic.flg_chcd"/>
                     <DAI name="dU">
                        <Val>重合闸充电</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind6" desc="对侧差动保护投入">
                     <DAI name="stVal" sAddr="B42.ComuHandleA.ena_dif_r"/>
                     <DAI name="dU">
                        <Val>对侧差动保护投入</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind7" desc="单点状态量7">
                     <DAI name="dU">
                        <Val>单点状态量7</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind8" desc="单点状态量8">
                     <DAI name="dU">
                        <Val>单点状态量8</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind9" desc="单点状态量9">
                     <DAI name="dU">
                        <Val>单点状态量9</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind10" desc="单点状态量10">
                     <DAI name="dU">
                        <Val>单点状态量10</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind11" desc="单点状态量11">
                     <DAI name="dU">
                        <Val>单点状态量11</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind12" desc="单点状态量12">
                     <DAI name="dU">
                        <Val>单点状态量12</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind13" desc="单点状态量13">
                     <DAI name="dU">
                        <Val>单点状态量13</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind14" desc="单点状态量14">
                     <DAI name="dU">
                        <Val>单点状态量14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind15" desc="单点状态量15">
                     <DAI name="dU">
                        <Val>单点状态量15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind16" desc="单点状态量16">
                     <DAI name="dU">
                        <Val>单点状态量16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="保护GO开入" lnType="SYHR_UDL531_V1.31_GGIO_IND" lnClass="GGIO" inst="3" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind1" desc="GO跳闸位置">
                     <DAI name="stVal" sAddr="B42.GooseBI.gbi_op_twj"/>
                     <DAI name="dU">
                        <Val>GO跳闸位置</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind2" desc="GO合闸位置1">
                     <DAI name="stVal" sAddr="B42.GooseBI.gbi_op_hwj1"/>
                     <DAI name="dU">
                        <Val>GO合闸位置1</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind3" desc="GO合闸位置2">
                     <DAI name="stVal" sAddr="B42.GooseBI.gbi_op_hwj2"/>
                     <DAI name="dU">
                        <Val>GO合闸位置2</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind4" desc="GO合后位置">
                     <DAI name="stVal" sAddr="B42.GooseBI.gbi_op_kkj"/>
                     <DAI name="dU">
                        <Val>GO合后位置</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind5" desc="GO跳闸压力">
                     <DAI name="stVal" sAddr="B42.GooseBI.gbi_op_tyj"/>
                     <DAI name="dU">
                        <Val>GO跳闸压力</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind6" desc="GO合闸压力">
                     <DAI name="stVal" sAddr="B42.GooseBI.gbi_op_hyj"/>
                     <DAI name="dU">
                        <Val>GO合闸压力</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind7" desc="GO保护动作总闭重">
                     <DAI name="stVal" sAddr="B42.GooseBI.gbi_op_tjr_all"/>
                     <DAI name="dU">
                        <Val>GO保护动作总闭重</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind8" desc="GO操作箱闭重">
                     <DAI name="stVal" sAddr="B42.GooseBI.gbi_op_czxbc"/>
                     <DAI name="dU">
                        <Val>GO操作箱闭重</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind9" desc="GO收信相邻线">
                     <DAI name="stVal" sAddr="B42.GooseBI.gbi_op_sxline"/>
                     <DAI name="dU">
                        <Val>GO收信相邻线</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind10" desc="GO远方跳闸">
                     <DAI name="stVal" sAddr="B42.GooseBI.gbi_op_rtrip"/>
                     <DAI name="dU">
                        <Val>GO远方跳闸</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind11" desc="单点状态量11">
                     <DAI name="dU">
                        <Val>单点状态量11</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind12" desc="单点状态量12">
                     <DAI name="dU">
                        <Val>单点状态量12</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind13" desc="单点状态量13">
                     <DAI name="dU">
                        <Val>单点状态量13</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind14" desc="单点状态量14">
                     <DAI name="dU">
                        <Val>单点状态量14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind15" desc="单点状态量15">
                     <DAI name="dU">
                        <Val>单点状态量15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind16" desc="单点状态量16">
                     <DAI name="dU">
                        <Val>单点状态量16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="SV接收软压板" lnType="SYHR_UDL531_V1.31_GGIO_GO_SPC" lnClass="GGIO" inst="6" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="SV接收软压板">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.Cur.vbi_mu_en"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.Cur.vbi_mu_en"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.Cur.vbi_mu_en"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.Cur.ovbi_mu_en"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>SV接收软压板</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="开入2">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入2</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="开入3">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入3</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="开入4">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入4</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5" desc="开入5">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入5</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO6" desc="开入6">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入6</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO7" desc="开入7">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入7</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8" desc="开入8">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入8</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO9" desc="开入9">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入9</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO10" desc="开入10">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入10</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO11" desc="开入11">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入11</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO12" desc="开入12">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入12</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO13" desc="开入13">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入13</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO14" desc="开入14">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO15" desc="开入15">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO16" desc="开入16">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="SV_GS设备参数模型" lnType="SYHR_UDL531_V1.31_PSCH_SVGS" lnClass="PSCH" inst="3" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ECTDly" desc="ECVT延时">
                     <DAI name="dU">
                        <Val>ECVT延时</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ECTSrc" desc="采样类型">
                     <DAI name="setVal" sAddr="B42.MeasData.set_3i0_smpl_src"/>
                     <DAI name="dU">
                        <Val>采样类型</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CurNeg" desc="电流负极性">
                     <DAI name="dU">
                        <Val>电流负极性</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GsSwiEna" desc="操作箱GOOSE开入使能">
                     <DAI name="setVal" sAddr="B42.ISForm.setswit_goswi"/>
                     <DAI name="dU">
                        <Val>操作箱GOOSE开入使能</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GsBiEna" desc="其他GOOSE开入使能">
                     <DAI name="setVal" sAddr="B42.ISForm.setswit_gobi"/>
                     <DAI name="dU">
                        <Val>其他GOOSE开入使能</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="测控软压板" lnType="SYHR_UDL531_V1.31_GGIO_GO_SPC" lnClass="GGIO" inst="7" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="解除闭锁软压板">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.RmtCtr.vbi_lock_dis"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.RmtCtr.vbi_lock_dis"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.RmtCtr.vbi_lock_dis"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.RmtCtr.ovbi_lock_dis"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>解除闭锁软压板</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="开入2">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入2</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="开入3">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入3</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="开入4">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入4</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5" desc="开入5">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入5</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO6" desc="开入6">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入6</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO7" desc="开入7">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入7</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8" desc="开入8">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入8</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO9" desc="开入9">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入9</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO10" desc="开入10">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入10</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO11" desc="开入11">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入11</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO12" desc="开入12">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入12</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO13" desc="开入13">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入13</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO14" desc="开入14">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO15" desc="开入15">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO16" desc="开入16">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开入16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="动作元件信号" lnType="SYHR_UDL531_V1.31_GGIO_ACT" lnClass="GGIO" inst="8" prefix="">
                  <DOI name="Mod" desc="Mode">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="Name Plate">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>Name Plate</Val>
                     </DAI>
                     <DAI name="configRev" valKind="RO">
                        <Val>UDL531AGE 1.00</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ACTSO1" desc="IEC103远方录波">
                     <DAI name="general" sAddr="B10.iec103.wave_start_trig"/>
                     <DAI name="dU">
                        <Val>IEC103远方录波</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ACTSO2" desc="手动录波">
                     <DAI name="general" sAddr="B10.lcd.manual_rec_trigger"/>
                     <DAI name="dU">
                        <Val>手动录波</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ACTSO3" desc="装置闭锁触发录波">
                     <DAI name="general" sAddr="B42.SelfCheck.flg_bs_upgrade_trig"/>
                     <DAI name="dU">
                        <Val>装置闭锁触发录波</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ACTSO4" desc="采样异常触发录波">
                     <DAI name="general" sAddr="B42.SelfCheck.flg_smpl_upgrade_trig"/>
                     <DAI name="dU">
                        <Val>采样异常触发录波</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ACTSO5" desc="动作元件5">
                     <DAI name="dU">
                        <Val>动作元件5</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ACTSO6" desc="动作元件6">
                     <DAI name="dU">
                        <Val>动作元件6</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ACTSO7" desc="动作元件7">
                     <DAI name="dU">
                        <Val>动作元件7</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ACTSO8" desc="动作元件8">
                     <DAI name="dU">
                        <Val>动作元件8</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
            <LDevice inst="MEAS" desc="">
               <LN0 desc="测量LLN0" lnType="SYHR_UDL531_V1.31_LLN0_MEAS" lnClass="LLN0" inst="">
                  <DataSet name="dsAin" desc="遥测">
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="A.neut" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.res" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.neut" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="Hz2" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="Hz1" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="GGIO" lnInst="1" doName="AnIn1" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="GGIO" lnInst="1" doName="AnIn2" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="GGIO" lnInst="1" doName="AnIn3" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="GGIO" lnInst="1" doName="AnIn4" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="GGIO" lnInst="1" doName="AnIn5" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="GGIO" lnInst="1" doName="AnIn6" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="GGIO" lnInst="1" doName="AnIn7" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="GGIO" lnInst="1" doName="AnIn8" fc="MX"/>
                  </DataSet>
                  <ReportControl name="urcbAin" datSet="dsAin" intgPd="30000" rptID="MEAS/LLN0$RP$urcbAin" confRev="1" buffered="false" bufTime="100">
                     <TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
                     <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="逻辑节点铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>逻辑节点铭牌</Val>
                     </DAI>
                     <DAI name="configRev" valKind="RO">
                        <Val>TEMPLATE 1.00</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN desc="通用LPHD" lnType="SYHR_UDL531_V1.31_LPHD_GEN" lnClass="LPHD" inst="1">
                  <DOI name="PhyNam" desc="物理装置的铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="hwRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="model" valKind="RO">
                        <Val>TEMPLATE</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhyHealth" desc="物理装置的健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Proxy" desc="是否为代理">
                     <DAI name="stVal">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>是否为代理</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="测量" lnType="SYHR_UDL531_V1.31_MMXU_ALL" lnClass="MMXU" inst="1" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="性能">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TotW" desc="P">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.p"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>P</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TotVAr" desc="Q">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.q"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>Q</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TotPF" desc="功率因素">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.cos"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>功率因素</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Hz1" desc="线路频率">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.freq_sgl"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>线路频率</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Hz2" desc="母线频率">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.freq_bus"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>母线频率</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PPV" desc="线电压">
                     <SDI desc="Uab" name="phsAB">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.MeasData.amp_uabm"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Uab</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="Ubc" name="phsBC">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.MeasData.amp_ubcm"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Ubc</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="Uca" name="phsCA">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.MeasData.amp_ucam"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Uca</Val>
                        </DAI>
                     </SDI>
                     <DAI name="dU">
                        <Val>线电压</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhV" desc="相电压">
                     <SDI desc="Ua" name="phsA">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.MeasData.amp_uam"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Ua</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="Ub" name="phsB">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.MeasData.amp_ubm"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Ub</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="Uc" name="phsC">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.MeasData.amp_ucm"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Uc</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="3U0_Cal" name="neut">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.MeasData.amp_3u0m"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>3U0_Cal</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="相电压" name="net">
                        <DAI name="dU">
                           <Val>相电压</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="Usyn" name="res">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.MeasData.amp_usglm"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Usyn</Val>
                        </DAI>
                     </SDI>
                     <DAI name="dU">
                        <Val>相电压</Val>
                     </DAI>
                  </DOI>
                  <DOI name="A" desc="相电流">
                     <SDI desc="Ia" name="phsA">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.MeasData.amp_iam"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Ia</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="Ib" name="phsB">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.MeasData.amp_ibm"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Ib</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="Ic" name="phsC">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.MeasData.amp_icm"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>Ic</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="3I0" name="neut">
                        <SDI name="cVal">
                           <SDI name="mag">
                              <DAI name="f" sAddr="B42.MeasData.amp_3i0m"/>
                           </SDI>
                        </SDI>
                        <DAI name="dU">
                           <Val>3I0</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="相电流" name="net">
                        <DAI name="dU">
                           <Val>相电流</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="相电流" name="res">
                        <DAI name="dU">
                           <Val>相电流</Val>
                        </DAI>
                     </SDI>
                     <DAI name="dU">
                        <Val>相电流</Val>
                     </DAI>
                  </DOI>
                  <DOI name="W" desc="单相有功功率">
                     <SDI desc="单相有功功率" name="phsA">
                        <DAI name="dU">
                           <Val>单相有功功率</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="单相有功功率" name="phsB">
                        <DAI name="dU">
                           <Val>单相有功功率</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="单相有功功率" name="phsC">
                        <DAI name="dU">
                           <Val>单相有功功率</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="单相有功功率" name="neut">
                        <DAI name="dU">
                           <Val>单相有功功率</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="单相有功功率" name="net">
                        <DAI name="dU">
                           <Val>单相有功功率</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="单相有功功率" name="res">
                        <DAI name="dU">
                           <Val>单相有功功率</Val>
                        </DAI>
                     </SDI>
                     <DAI name="dU">
                        <Val>单相有功功率</Val>
                     </DAI>
                  </DOI>
                  <DOI name="VAr" desc="单相无功功率">
                     <SDI desc="单相无功功率" name="phsA">
                        <DAI name="dU">
                           <Val>单相无功功率</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="单相无功功率" name="phsB">
                        <DAI name="dU">
                           <Val>单相无功功率</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="单相无功功率" name="phsC">
                        <DAI name="dU">
                           <Val>单相无功功率</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="单相无功功率" name="neut">
                        <DAI name="dU">
                           <Val>单相无功功率</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="单相无功功率" name="net">
                        <DAI name="dU">
                           <Val>单相无功功率</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="单相无功功率" name="res">
                        <DAI name="dU">
                           <Val>单相无功功率</Val>
                        </DAI>
                     </SDI>
                     <DAI name="dU">
                        <Val>单相无功功率</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PPA" desc="线电流">
                     <SDI desc="线电流" name="phsAB">
                        <DAI name="dU">
                           <Val>线电流</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="线电流" name="phsBC">
                        <DAI name="dU">
                           <Val>线电流</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="线电流" name="phsCA">
                        <DAI name="dU">
                           <Val>线电流</Val>
                        </DAI>
                     </SDI>
                     <DAI name="dU">
                        <Val>线电流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="HarmSeqA5" desc="5次谐波序分量">
                     <SDI desc="5次谐波序分量" name="c1">
                        <DAI name="dU">
                           <Val>5次谐波序分量</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="5次谐波序分量" name="c2">
                        <DAI name="dU">
                           <Val>5次谐波序分量</Val>
                        </DAI>
                     </SDI>
                     <SDI desc="5次谐波序分量" name="c3">
                        <DAI name="dU">
                           <Val>5次谐波序分量</Val>
                        </DAI>
                     </SDI>
                     <DAI name="dU">
                        <Val>5次谐波序分量</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="16路GO直流量虚端子" lnType="SYHR_UDL531_V1.31_GGIO_GO_MVF" lnClass="GGIO" inst="1" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="性能">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn1" desc="GOOSE模拟量输入01">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_value_01"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入01</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn2" desc="GOOSE模拟量输入02">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_value_02"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入02</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn3" desc="GOOSE模拟量输入03">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_value_03"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入03</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn4" desc="GOOSE模拟量输入04">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_value_04"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入04</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn5" desc="GOOSE模拟量输入05">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_value_05"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入05</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn6" desc="GOOSE模拟量输入06">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_value_06"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入06</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn7" desc="GOOSE模拟量输入07">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_value_07"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入07</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn8" desc="GOOSE模拟量输入08">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_value_08"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入08</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn9" desc="直流量9">
                     <DAI name="dU">
                        <Val>直流量9</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn10" desc="直流量10">
                     <DAI name="dU">
                        <Val>直流量10</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn11" desc="直流量11">
                     <DAI name="dU">
                        <Val>直流量11</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn12" desc="直流量12">
                     <DAI name="dU">
                        <Val>直流量12</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn13" desc="直流量13">
                     <DAI name="dU">
                        <Val>直流量13</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn14" desc="直流量14">
                     <DAI name="dU">
                        <Val>直流量14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn15" desc="直流量15">
                     <DAI name="dU">
                        <Val>直流量15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn16" desc="直流量16">
                     <DAI name="dU">
                        <Val>直流量16</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
            <LDevice inst="CTRL" desc="">
               <LN0 desc="通用LLN0" lnType="SYHR_UDL531_V1.31_LLN0_GEN" lnClass="LLN0" inst="">
                  <DataSet name="dsDin" desc="遥信">
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind4" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind6" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind7" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind8" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind9" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind10" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind11" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind12" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind13" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind14" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind15" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="4" doName="Ind16" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind1" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind2" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind3" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind4" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind5" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind6" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind7" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind8" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind9" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind10" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind11" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind12" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind13" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind14" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind15" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="5" doName="Ind16" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind1" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind2" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind3" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind4" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind5" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind6" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind7" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind8" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind9" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind10" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind11" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind12" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind13" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind14" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind15" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="6" doName="Ind16" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind1" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind2" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind3" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind4" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind5" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind6" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind7" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind8" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind9" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind10" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind11" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind12" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind13" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind14" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind15" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="GS" lnClass="GGIO" lnInst="7" doName="Ind16" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="CBSyn" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="5" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="6" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="7" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="8" doName="Pos" fc="ST"/>
                  </DataSet>
                  <DataSet name="dsAin" desc="遥测">
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="DifHzClc" fc="MX"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="DifVClc" fc="MX"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="DifAngClc" fc="MX"/>
                  </DataSet>
                  <DataSet name="dsParameter" desc="装置参数">
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="ChkDeaPct" fc="SP"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="LivLinVal" fc="SP"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="DeaLinVal" fc="SP"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="DifV" fc="SP"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="DifHz" fc="SP"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="RteHz" fc="SP"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="DifAng" fc="SP"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="AngOfs" fc="SP"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="BkrTmms" fc="SP"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="SynRsTmms" fc="SP"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="Enable" fc="SP"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="PTFBlkSyn" fc="SP"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="LivDeaMod" fc="SP"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="DeaLinLivB" fc="SP"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="PTFBlkDea" fc="SP"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="DeaBusDeaL" fc="SP"/>
                  </DataSet>
                  <DataSet name="dsInterLock" desc="联锁状态">
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="3" doName="EnaOpn" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="3" doName="EnaCls" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="4" doName="EnaOpn" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="4" doName="EnaCls" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="5" doName="EnaOpn" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="5" doName="EnaCls" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="6" doName="EnaOpn" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="6" doName="EnaCls" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="7" doName="EnaOpn" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="7" doName="EnaCls" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="8" doName="EnaOpn" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="8" doName="EnaCls" fc="ST"/>
                  </DataSet>
                  <DataSet name="dsGOOSE" desc="GOOSE数据集">
                     <FCDA ldInst="CTRL" prefix="CBDea" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="2" doName="Pos" daName="stVal" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="3" doName="Pos" daName="stVal" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="4" doName="Pos" daName="stVal" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="5" doName="Pos" daName="stVal" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="6" doName="Pos" daName="stVal" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="7" doName="Pos" daName="stVal" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="8" doName="Pos" daName="stVal" fc="ST"/>
                  </DataSet>
                  <ReportControl name="brcbDin" datSet="dsDin" intgPd="30000" rptID="CTRL/LLN0$BR$brcbDin" confRev="1" buffered="true" bufTime="100">
                     <TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
                     <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <ReportControl name="urcbAin" datSet="dsAin" intgPd="30000" rptID="CTRL/LLN0$RP$urcbAin" confRev="1" buffered="false" bufTime="100">
                     <TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
                     <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <ReportControl name="brcbInterLock" datSet="dsInterLock" intgPd="30000" rptID="" confRev="1" buffered="true" bufTime="100">
                     <TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
                     <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="逻辑节点铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>逻辑节点铭牌</Val>
                     </DAI>
                     <DAI name="configRev" valKind="RO">
                        <Val>TEMPLATE 1.00</Val>
                     </DAI>
                  </DOI>
                  <GSEControl name="gocb0" datSet="dsGOOSE" confRev="1" type="GOOSE" appID="CTRL/LLN0$GO$gocb0"/>
               </LN0>
               <LN desc="通用LPHD" lnType="SYHR_UDL531_V1.31_LPHD_GEN" lnClass="LPHD" inst="1">
                  <DOI name="PhyNam" desc="物理装置的铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="hwRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="model" valKind="RO">
                        <Val>TEMPLATE</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhyHealth" desc="物理装置的健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Proxy" desc="是否为代理">
                     <DAI name="stVal">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>是否为代理</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控01同期控制" lnType="SYHR_UDL531_V1.31_CSWI_2" lnClass="CSWI" inst="1" prefix="CBSyn">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="性能">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="GO断路器双点位置">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no01"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no01"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no01"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_wj"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO断路器双点位置</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="跳闸命令">
                     <DAI name="dU">
                        <Val>跳闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="合闸命令">
                     <DAI name="dU">
                        <Val>合闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MaxDlTmms" desc="遥控展宽时间">
                     <DAI name="dU">
                        <Val>遥控展宽时间</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控01无压控制" lnType="SYHR_UDL531_V1.31_CSWI_2" lnClass="CSWI" inst="1" prefix="CBDea">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="性能">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="GO断路器双点位置">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no01"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no01"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no01"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_wj"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO断路器双点位置</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="跳闸命令">
                     <DAI name="dU">
                        <Val>跳闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="合闸命令">
                     <DAI name="dU">
                        <Val>合闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MaxDlTmms" desc="遥控展宽时间">
                     <DAI name="dU">
                        <Val>遥控展宽时间</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控02" lnType="SYHR_UDL531_V1.31_CSWI_2" lnClass="CSWI" inst="2" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="性能">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="GO双点遥信开入02">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no02"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no02"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no02"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_02"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO双点遥信开入02</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="跳闸命令">
                     <DAI name="dU">
                        <Val>跳闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="合闸命令">
                     <DAI name="dU">
                        <Val>合闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MaxDlTmms" desc="遥控展宽时间">
                     <DAI name="dU">
                        <Val>遥控展宽时间</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控03" lnType="SYHR_UDL531_V1.31_CSWI_2" lnClass="CSWI" inst="3" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="性能">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="GO双点遥信开入03">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no03"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no03"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no03"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_03"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO双点遥信开入03</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="跳闸命令">
                     <DAI name="dU">
                        <Val>跳闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="合闸命令">
                     <DAI name="dU">
                        <Val>合闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MaxDlTmms" desc="遥控展宽时间">
                     <DAI name="dU">
                        <Val>遥控展宽时间</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控04" lnType="SYHR_UDL531_V1.31_CSWI_2" lnClass="CSWI" inst="4" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="性能">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="GO双点遥信开入04">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no04"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no04"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no04"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_04"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO双点遥信开入04</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="跳闸命令">
                     <DAI name="dU">
                        <Val>跳闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="合闸命令">
                     <DAI name="dU">
                        <Val>合闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MaxDlTmms" desc="遥控展宽时间">
                     <DAI name="dU">
                        <Val>遥控展宽时间</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控05" lnType="SYHR_UDL531_V1.31_CSWI_2" lnClass="CSWI" inst="5" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="性能">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="GO双点遥信开入05">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no05"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no05"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no05"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_05"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO双点遥信开入05</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="跳闸命令">
                     <DAI name="dU">
                        <Val>跳闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="合闸命令">
                     <DAI name="dU">
                        <Val>合闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MaxDlTmms" desc="遥控展宽时间">
                     <DAI name="dU">
                        <Val>遥控展宽时间</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控06" lnType="SYHR_UDL531_V1.31_CSWI_2" lnClass="CSWI" inst="6" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="性能">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="GO双点遥信开入06">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no06"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no06"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no06"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_06"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO双点遥信开入06</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="跳闸命令">
                     <DAI name="dU">
                        <Val>跳闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="合闸命令">
                     <DAI name="dU">
                        <Val>合闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MaxDlTmms" desc="遥控展宽时间">
                     <DAI name="dU">
                        <Val>遥控展宽时间</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控07" lnType="SYHR_UDL531_V1.31_CSWI_2" lnClass="CSWI" inst="7" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="性能">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="GO双点遥信开入07">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no07"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no07"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no07"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_07"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO双点遥信开入07</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="跳闸命令">
                     <DAI name="dU">
                        <Val>跳闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="合闸命令">
                     <DAI name="dU">
                        <Val>合闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MaxDlTmms" desc="遥控展宽时间">
                     <DAI name="dU">
                        <Val>遥控展宽时间</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控08" lnType="SYHR_UDL531_V1.31_CSWI_2" lnClass="CSWI" inst="8" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="性能">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="GO双点遥信开入08">
                     <SDI name="SBOw">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no08"/>
                     </SDI>
                     <SDI name="Oper">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no08"/>
                     </SDI>
                     <SDI name="Cancel">
                        <DAI name="ctlVal" sAddr="B42.ctrl_gp01_no08"/>
                     </SDI>
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_08"/>
                     <DAI name="ctlModel">
                        <Val>4</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>30000</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO双点遥信开入08</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="跳闸命令">
                     <DAI name="dU">
                        <Val>跳闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="合闸命令">
                     <DAI name="dU">
                        <Val>合闸命令</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MaxDlTmms" desc="遥控展宽时间">
                     <DAI name="dU">
                        <Val>遥控展宽时间</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控01联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="1" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控01跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no01.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控01跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控01合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no01.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控01合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控02联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="2" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控02跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no02.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控02跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控02合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no02.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控02合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控03联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="3" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控03跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no03.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控03跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控03合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no03.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控03合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控04联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="4" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控04跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no04.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控04跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控04合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no04.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控04合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控05联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="5" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控05跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no05.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控05跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控05合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no05.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控05合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控06联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="6" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控06跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no06.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控06跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控06合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no06.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控06合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控07联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="7" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控07跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no07.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控07跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控07合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no07.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控07合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控08联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="8" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控08跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no08.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控08跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控08合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no08.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控08合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="16路单点状态量" lnType="SYHR_UDL531_V1.31_GGIO_IND" lnClass="GGIO" inst="4" prefix="GS">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind1" desc="GO遥信开入01">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_01"/>
                     <DAI name="dU">
                        <Val>GO遥信开入01</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind2" desc="GO遥信开入02">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_02"/>
                     <DAI name="dU">
                        <Val>GO遥信开入02</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind3" desc="GO遥信开入03">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_03"/>
                     <DAI name="dU">
                        <Val>GO遥信开入03</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind4" desc="GO遥信开入04">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_04"/>
                     <DAI name="dU">
                        <Val>GO遥信开入04</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind5" desc="GO遥信开入05">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_05"/>
                     <DAI name="dU">
                        <Val>GO遥信开入05</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind6" desc="GO遥信开入06">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_06"/>
                     <DAI name="dU">
                        <Val>GO遥信开入06</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind7" desc="GO遥信开入07">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_07"/>
                     <DAI name="dU">
                        <Val>GO遥信开入07</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind8" desc="GO遥信开入08">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_08"/>
                     <DAI name="dU">
                        <Val>GO遥信开入08</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind9" desc="GO遥信开入09">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_09"/>
                     <DAI name="dU">
                        <Val>GO遥信开入09</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind10" desc="GO遥信开入10">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_10"/>
                     <DAI name="dU">
                        <Val>GO遥信开入10</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind11" desc="GO遥信开入11">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_11"/>
                     <DAI name="dU">
                        <Val>GO遥信开入11</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind12" desc="GO遥信开入12">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_12"/>
                     <DAI name="dU">
                        <Val>GO遥信开入12</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind13" desc="GO遥信开入13">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_13"/>
                     <DAI name="dU">
                        <Val>GO遥信开入13</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind14" desc="GO遥信开入14">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_14"/>
                     <DAI name="dU">
                        <Val>GO遥信开入14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind15" desc="GO遥信开入15">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_15"/>
                     <DAI name="dU">
                        <Val>GO遥信开入15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind16" desc="GO遥信开入16">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_16"/>
                     <DAI name="dU">
                        <Val>GO遥信开入16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="16路单点状态量" lnType="SYHR_UDL531_V1.31_GGIO_IND" lnClass="GGIO" inst="5" prefix="GS">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind1" desc="GO遥信开入17">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_17"/>
                     <DAI name="dU">
                        <Val>GO遥信开入17</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind2" desc="GO遥信开入18">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_18"/>
                     <DAI name="dU">
                        <Val>GO遥信开入18</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind3" desc="GO遥信开入19">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_19"/>
                     <DAI name="dU">
                        <Val>GO遥信开入19</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind4" desc="GO遥信开入20">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_20"/>
                     <DAI name="dU">
                        <Val>GO遥信开入20</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind5" desc="GO遥信开入21">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_21"/>
                     <DAI name="dU">
                        <Val>GO遥信开入21</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind6" desc="GO遥信开入22">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_22"/>
                     <DAI name="dU">
                        <Val>GO遥信开入22</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind7" desc="GO遥信开入23">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_23"/>
                     <DAI name="dU">
                        <Val>GO遥信开入23</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind8" desc="GO遥信开入24">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_24"/>
                     <DAI name="dU">
                        <Val>GO遥信开入24</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind9" desc="GO遥信开入25">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_25"/>
                     <DAI name="dU">
                        <Val>GO遥信开入25</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind10" desc="GO遥信开入26">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_26"/>
                     <DAI name="dU">
                        <Val>GO遥信开入26</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind11" desc="GO遥信开入27">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_27"/>
                     <DAI name="dU">
                        <Val>GO遥信开入27</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind12" desc="GO遥信开入28">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_28"/>
                     <DAI name="dU">
                        <Val>GO遥信开入28</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind13" desc="GO遥信开入29">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_29"/>
                     <DAI name="dU">
                        <Val>GO遥信开入29</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind14" desc="GO遥信开入30">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_30"/>
                     <DAI name="dU">
                        <Val>GO遥信开入30</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind15" desc="GO遥信开入31">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_31"/>
                     <DAI name="dU">
                        <Val>GO遥信开入31</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind16" desc="GO遥信开入32">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_32"/>
                     <DAI name="dU">
                        <Val>GO遥信开入32</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="16路单点状态量" lnType="SYHR_UDL531_V1.31_GGIO_IND" lnClass="GGIO" inst="6" prefix="GS">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind1" desc="GO遥信开入33">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_33"/>
                     <DAI name="dU">
                        <Val>GO遥信开入33</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind2" desc="GO遥信开入34">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_34"/>
                     <DAI name="dU">
                        <Val>GO遥信开入34</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind3" desc="GO遥信开入35">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_35"/>
                     <DAI name="dU">
                        <Val>GO遥信开入35</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind4" desc="GO遥信开入36">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_36"/>
                     <DAI name="dU">
                        <Val>GO遥信开入36</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind5" desc="GO遥信开入37">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_37"/>
                     <DAI name="dU">
                        <Val>GO遥信开入37</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind6" desc="GO遥信开入38">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_38"/>
                     <DAI name="dU">
                        <Val>GO遥信开入38</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind7" desc="GO遥信开入39">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_39"/>
                     <DAI name="dU">
                        <Val>GO遥信开入39</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind8" desc="GO遥信开入40">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_40"/>
                     <DAI name="dU">
                        <Val>GO遥信开入40</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind9" desc="GO遥信开入41">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_41"/>
                     <DAI name="dU">
                        <Val>GO遥信开入41</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind10" desc="GO遥信开入42">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_42"/>
                     <DAI name="dU">
                        <Val>GO遥信开入42</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind11" desc="GO遥信开入43">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_43"/>
                     <DAI name="dU">
                        <Val>GO遥信开入43</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind12" desc="GO遥信开入44">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_44"/>
                     <DAI name="dU">
                        <Val>GO遥信开入44</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind13" desc="GO遥信开入45">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_45"/>
                     <DAI name="dU">
                        <Val>GO遥信开入45</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind14" desc="GO遥信开入46">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_46"/>
                     <DAI name="dU">
                        <Val>GO遥信开入46</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind15" desc="GO遥信开入47">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_47"/>
                     <DAI name="dU">
                        <Val>GO遥信开入47</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind16" desc="GO遥信开入48">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_48"/>
                     <DAI name="dU">
                        <Val>GO遥信开入48</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="16路单点状态量" lnType="SYHR_UDL531_V1.31_GGIO_IND" lnClass="GGIO" inst="7" prefix="GS">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind1" desc="GO遥信开入49">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_49"/>
                     <DAI name="dU">
                        <Val>GO遥信开入49</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind2" desc="GO遥信开入50">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_50"/>
                     <DAI name="dU">
                        <Val>GO遥信开入50</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind3" desc="GO遥信开入51">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_51"/>
                     <DAI name="dU">
                        <Val>GO遥信开入51</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind4" desc="GO遥信开入52">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_52"/>
                     <DAI name="dU">
                        <Val>GO遥信开入52</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind5" desc="GO遥信开入53">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_53"/>
                     <DAI name="dU">
                        <Val>GO遥信开入53</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind6" desc="GO遥信开入54">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_54"/>
                     <DAI name="dU">
                        <Val>GO遥信开入54</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind7" desc="GO遥信开入55">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_55"/>
                     <DAI name="dU">
                        <Val>GO遥信开入55</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind8" desc="GO遥信开入56">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_56"/>
                     <DAI name="dU">
                        <Val>GO遥信开入56</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind9" desc="GO遥信开入57">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_57"/>
                     <DAI name="dU">
                        <Val>GO遥信开入57</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind10" desc="GO遥信开入58">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_58"/>
                     <DAI name="dU">
                        <Val>GO遥信开入58</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind11" desc="GO遥信开入59">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_59"/>
                     <DAI name="dU">
                        <Val>GO遥信开入59</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind12" desc="GO遥信开入60">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_60"/>
                     <DAI name="dU">
                        <Val>GO遥信开入60</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind13" desc="GO遥信开入61">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_61"/>
                     <DAI name="dU">
                        <Val>GO遥信开入61</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind14" desc="GO遥信开入62">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_62"/>
                     <DAI name="dU">
                        <Val>GO遥信开入62</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind15" desc="GO遥信开入63">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_63"/>
                     <DAI name="dU">
                        <Val>GO遥信开入63</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind16" desc="GO遥信开入64">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_64"/>
                     <DAI name="dU">
                        <Val>GO遥信开入64</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="同期检查" lnType="SYHR_UDL531_V1.31_RSYN" lnClass="RSYN" inst="1" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DifVClc" desc="压差">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.SynCtr.v_dif"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>压差</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DifHzClc" desc="频差">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.SynCtr.f_dif"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>频差</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DifAngClc" desc="角差">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.SynCtr.angle_dif"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>角差</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Rel" desc="释放">
                     <DAI name="dU">
                        <Val>释放</Val>
                     </DAI>
                  </DOI>
                  <DOI name="VInd" desc="压差条件不满足">
                     <DAI name="dU">
                        <Val>压差条件不满足</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AngInd" desc="角差条件不满足">
                     <DAI name="dU">
                        <Val>角差条件不满足</Val>
                     </DAI>
                  </DOI>
                  <DOI name="HzInd" desc="频差条件不满足">
                     <DAI name="dU">
                        <Val>频差条件不满足</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DifV" desc="检同期压差闭锁定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.SynCtr.orig_set_v_dif"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>检同期压差闭锁定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DifHz" desc="检同期频差闭锁定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.SynCtr.orig_set_f_dif"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>检同期频差闭锁定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DifAng" desc="检同期相差定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.SynCtr.orig_set_angle"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>检同期相差定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LivDeaMod" desc="手合检无压方式">
                     <DAI name="setVal" sAddr="B42.SynCtr.orig_set_mode_ucheck"/>
                     <DAI name="dU">
                        <Val>手合检无压方式</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DeaLinVal" desc="无压定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.SynCtr.orig_set_v_l"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>无压定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LivLinVal" desc="有压定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.SynCtr.orig_set_v_h"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>有压定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DeaBusVal" desc="母线无压定值">
                     <DAI name="dU">
                        <Val>母线无压定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="LivBusVal" desc="母线有压定值">
                     <DAI name="dU">
                        <Val>母线有压定值</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PlsTmms" desc="断路器合闸脉宽">
                     <DAI name="dU">
                        <Val>断路器合闸脉宽</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BkrTmms" desc="断路器合闸时间">
                     <DAI name="setVal" sAddr="B42.SynCtr.orig_set_t_close"/>
                     <DAI name="dU">
                        <Val>断路器合闸时间</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="手合检同期投入">
                     <DAI name="setVal" sAddr="B42.SynCtr.setswit_schk"/>
                     <DAI name="dU">
                        <Val>手合检同期投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AngOfs" desc="检同期相差补偿定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.SynCtr.orig_set_offset_angle"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>检同期相差补偿定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DeaLinLivB" desc="手合检无压投入">
                     <DAI name="setVal" sAddr="B42.SynCtr.setswit_vchk"/>
                     <DAI name="dU">
                        <Val>手合检无压投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DeaBusLivL" desc="检母无压线有压投入">
                     <DAI name="dU">
                        <Val>检母无压线有压投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DeaBusDeaL" desc="手合不检投入">
                     <DAI name="setVal" sAddr="B42.SynCtr.setswit_nchk"/>
                     <DAI name="dU">
                        <Val>手合不检投入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
