                  </DOI>
                  <DOI name="ChkDeaPct" desc="电压类型">
                     <DAI name="setVal" sAddr="B42.SynCtr.orig_set_mode_syn"/>
                     <DAI name="dU">
                        <Val>电压类型</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ChkLivPct" desc="检有压百分比">
                     <DAI name="dU">
                        <Val>检有压百分比</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SynRsTmms" desc="复归时间">
                     <DAI name="setVal" sAddr="B42.SynCtr.orig_set_t_reset"/>
                     <DAI name="dU">
                        <Val>复归时间</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RteHz" desc="检同期频率滑差闭锁定值">
                     <SDI name="setMag">
                        <DAI name="f" sAddr="B42.SynCtr.orig_set_dfdt_dif"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>检同期频率滑差闭锁定值</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PTFBlkDea" desc="PT断线闭锁检无压">
                     <DAI name="setVal" sAddr="B42.SynCtr.setswit_ptdx_blk_vchk"/>
                     <DAI name="dU">
                        <Val>PT断线闭锁检无压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PTFBlkSyn" desc="PT断线闭锁检同期">
                     <DAI name="setVal" sAddr="B42.SynCtr.setswit_ptdx_blk_schk"/>
                     <DAI name="dU">
                        <Val>PT断线闭锁检同期</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GO单点联锁接收1" lnType="SYHR_UDL531_V1.31_GGIO_GO_SPC" lnClass="GGIO" inst="8" prefix="GOIN">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="单点联闭锁01">
                     <DAI name="stVal" sAddr="B42.General.go_lock_01"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁01</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="单点联闭锁02">
                     <DAI name="stVal" sAddr="B42.General.go_lock_02"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁02</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="单点联闭锁03">
                     <DAI name="stVal" sAddr="B42.General.go_lock_03"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁03</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="单点联闭锁04">
                     <DAI name="stVal" sAddr="B42.General.go_lock_04"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁04</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5" desc="单点联闭锁05">
                     <DAI name="stVal" sAddr="B42.General.go_lock_05"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁05</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO6" desc="单点联闭锁06">
                     <DAI name="stVal" sAddr="B42.General.go_lock_06"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁06</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO7" desc="单点联闭锁07">
                     <DAI name="stVal" sAddr="B42.General.go_lock_07"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁07</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8" desc="单点联闭锁08">
                     <DAI name="stVal" sAddr="B42.General.go_lock_08"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁08</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO9" desc="单点联闭锁09">
                     <DAI name="stVal" sAddr="B42.General.go_lock_09"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁09</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO10" desc="单点联闭锁10">
                     <DAI name="stVal" sAddr="B42.General.go_lock_10"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁10</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO11" desc="单点联闭锁11">
                     <DAI name="stVal" sAddr="B42.General.go_lock_11"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁11</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO12" desc="单点联闭锁12">
                     <DAI name="stVal" sAddr="B42.General.go_lock_12"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁12</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO13" desc="单点联闭锁13">
                     <DAI name="stVal" sAddr="B42.General.go_lock_13"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁13</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO14" desc="单点联闭锁14">
                     <DAI name="stVal" sAddr="B42.General.go_lock_14"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO15" desc="单点联闭锁15">
                     <DAI name="stVal" sAddr="B42.General.go_lock_15"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO16" desc="单点联闭锁16">
                     <DAI name="stVal" sAddr="B42.General.go_lock_16"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GO单点联锁接收2" lnType="SYHR_UDL531_V1.31_GGIO_GO_SPC" lnClass="GGIO" inst="9" prefix="GOIN">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="单点联闭锁17">
                     <DAI name="stVal" sAddr="B42.General.go_lock_17"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁17</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="单点联闭锁18">
                     <DAI name="stVal" sAddr="B42.General.go_lock_18"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁18</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="单点联闭锁19">
                     <DAI name="stVal" sAddr="B42.General.go_lock_19"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁19</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="单点联闭锁20">
                     <DAI name="stVal" sAddr="B42.General.go_lock_20"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁20</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5" desc="单点联闭锁21">
                     <DAI name="stVal" sAddr="B42.General.go_lock_21"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁21</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO6" desc="单点联闭锁22">
                     <DAI name="stVal" sAddr="B42.General.go_lock_22"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁22</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO7" desc="单点联闭锁23">
                     <DAI name="stVal" sAddr="B42.General.go_lock_23"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁23</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8" desc="单点联闭锁24">
                     <DAI name="stVal" sAddr="B42.General.go_lock_24"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁24</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO9" desc="单点联闭锁25">
                     <DAI name="stVal" sAddr="B42.General.go_lock_25"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁25</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO10" desc="单点联闭锁26">
                     <DAI name="stVal" sAddr="B42.General.go_lock_26"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁26</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO11" desc="单点联闭锁27">
                     <DAI name="stVal" sAddr="B42.General.go_lock_27"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁27</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO12" desc="单点联闭锁28">
                     <DAI name="stVal" sAddr="B42.General.go_lock_28"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁28</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO13" desc="单点联闭锁29">
                     <DAI name="stVal" sAddr="B42.General.go_lock_29"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁29</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO14" desc="单点联闭锁30">
                     <DAI name="stVal" sAddr="B42.General.go_lock_30"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>单点联闭锁30</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO15" desc="">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO16" desc="">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GO双点联锁接收" lnType="SYHR_UDL531_V1.31_GGIO_GO_DPC" lnClass="GGIO" inst="10" prefix="GOIN">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO1" desc="双点联闭锁01">
                     <DAI name="stVal" sAddr="B42.General.dpos_lock_01"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>双点联闭锁01</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO2" desc="双点联闭锁02">
                     <DAI name="stVal" sAddr="B42.General.dpos_lock_02"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>双点联闭锁02</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO3" desc="双点联闭锁03">
                     <DAI name="stVal" sAddr="B42.General.dpos_lock_03"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>双点联闭锁03</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO4" desc="双点联闭锁04">
                     <DAI name="stVal" sAddr="B42.General.dpos_lock_04"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>双点联闭锁04</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO5" desc="双点联闭锁05">
                     <DAI name="stVal" sAddr="B42.General.dpos_lock_05"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>双点联闭锁05</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO6" desc="双点联闭锁06">
                     <DAI name="stVal" sAddr="B42.General.dpos_lock_06"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>双点联闭锁06</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO7" desc="双点联闭锁07">
                     <DAI name="stVal" sAddr="B42.General.dpos_lock_07"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>双点联闭锁07</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO8" desc="双点联闭锁08">
                     <DAI name="stVal" sAddr="B42.General.dpos_lock_08"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>双点联闭锁08</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO9" desc="双点联闭锁09">
                     <DAI name="stVal" sAddr="B42.General.dpos_lock_09"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>双点联闭锁09</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO10" desc="双点联闭锁10">
                     <DAI name="stVal" sAddr="B42.General.dpos_lock_10"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>双点联闭锁10</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO11" desc="">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO12" desc="">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO13" desc="">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO14" desc="">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO15" desc="">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DPCSO16" desc="">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GO模拟量联闭锁" lnType="SYHR_UDL531_V1.31_GGIO_GO_MVF" lnClass="GGIO" inst="11" prefix="GOIN">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="性能">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn1" desc="模拟量联闭锁01">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.General.smple_lock_01"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>模拟量联闭锁01</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn2" desc="模拟量联闭锁02">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.General.smple_lock_02"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>模拟量联闭锁02</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn3" desc="模拟量联闭锁03">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.General.smple_lock_03"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>模拟量联闭锁03</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn4" desc="模拟量联闭锁04">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.General.smple_lock_04"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>模拟量联闭锁04</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn5" desc="模拟量联闭锁05">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.General.smple_lock_05"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>模拟量联闭锁05</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn6" desc="模拟量联闭锁06">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.General.smple_lock_06"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>模拟量联闭锁06</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn7" desc="模拟量联闭锁07">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.General.smple_lock_07"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>模拟量联闭锁07</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn8" desc="模拟量联闭锁08">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.General.smple_lock_08"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>模拟量联闭锁08</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn9" desc="模拟量联闭锁09">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.General.smple_lock_09"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>模拟量联闭锁09</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn10" desc="模拟量联闭锁10">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.General.smple_lock_10"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>模拟量联闭锁10</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn11" desc="直流量11">
                     <DAI name="dU">
                        <Val>直流量11</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn12" desc="直流量12">
                     <DAI name="dU">
                        <Val>直流量12</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn13" desc="直流量13">
                     <DAI name="dU">
                        <Val>直流量13</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn14" desc="直流量14">
                     <DAI name="dU">
                        <Val>直流量14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn15" desc="直流量15">
                     <DAI name="dU">
                        <Val>直流量15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn16" desc="直流量16">
                     <DAI name="dU">
                        <Val>直流量16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="双点位置1" lnType="SYHR_UDL531_V1.31_XCBR" lnClass="XCBR" inst="1" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="本地操作">
                     <DAI name="dU">
                        <Val>本地操作</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCnt" desc="操作次数">
                     <DAI name="dU">
                        <Val>操作次数</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CBOpCap" desc="断路器操作能力">
                     <DAI name="dU">
                        <Val>断路器操作能力</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MaxOpCap" desc="满负荷条件下,断路器操作能力">
                     <DAI name="dU">
                        <Val>满负荷条件下,断路器操作能力</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="GO双点遥信开入01">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_01"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO双点遥信开入01</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkOpn" desc="跳闸闭锁">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>跳闸闭锁</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkCls" desc="合闸闭锁">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>合闸闭锁</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ChaMotEna" desc="投入充电电机">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>投入充电电机</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
            <LDevice inst="RCD" desc="">
               <LN0 desc="通用LLN0" lnType="SYHR_UDL531_V1.31_LLN0_GEN" lnClass="LLN0" inst="">
                  <DataSet name="dsRelayRec" desc="保护录波">
                     <FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
                     <FCDA ldInst="RCD" prefix="" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
                  </DataSet>
                  <ReportControl name="brcbRelayRec" datSet="dsRelayRec" intgPd="30000" rptID="RCD/LLN0$BR$brcbRelayRec" confRev="1" buffered="true" bufTime="100">
                     <TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
                     <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="逻辑节点铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>逻辑节点铭牌</Val>
                     </DAI>
                     <DAI name="configRev" valKind="RO">
                        <Val>TEMPLATE 1.00</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN desc="通用LPHD" lnType="SYHR_UDL531_V1.31_LPHD_GEN" lnClass="LPHD" inst="1">
                  <DOI name="PhyNam" desc="物理装置的铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="hwRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="model" valKind="RO">
                        <Val>TEMPLATE</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhyHealth" desc="物理装置的健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Proxy" desc="是否为代理">
                     <DAI name="stVal">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>是否为代理</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="扰动记录" lnType="SYHR_UDL531_V1.31_RDRE" lnClass="RDRE" inst="1" prefix="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RcdMade" desc="录波完成">
                     <DAI name="dU">
                        <Val>录波完成</Val>
                     </DAI>
                  </DOI>
                  <DOI name="FltNum" desc="故障序号">
                     <DAI name="dU">
                        <Val>故障序号</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GriFltNum" desc="电网故障序号">
                     <DAI name="dU">
                        <Val>电网故障序号</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
         </Server>
      </AccessPoint>
     <AccessPoint name="G1">
         <Server>
            <Authentication/>
            <LDevice inst="PIGO" desc="">
               <LN0 desc="通用LLN0" lnType="SYHR_UDL531_V1.31_LLN0_GEN" lnClass="LLN0" inst="">
                  <DataSet name="dsGOOSE1" desc="保护GOOSE输出信号">
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="3" doName="Tr" daName="general" fc="ST"/>
                  </DataSet>
                  <DataSet name="dsGOOSE2" desc="测控GOOSE输出信号">
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="2" doName="EnaOpn" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="2" doName="EnaCls" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="3" doName="EnaOpn" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="3" doName="EnaCls" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="4" doName="EnaOpn" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="4" doName="EnaCls" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="5" doName="EnaOpn" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="5" doName="EnaCls" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="6" doName="EnaOpn" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="6" doName="EnaCls" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="7" doName="EnaOpn" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="7" doName="EnaCls" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="8" doName="EnaOpn" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CILO" lnInst="8" doName="EnaCls" daName="stVal" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="2" doName="OpOpn" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="2" doName="OpCls" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="3" doName="OpOpn" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="3" doName="OpCls" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="4" doName="OpOpn" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="4" doName="OpCls" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="5" doName="OpOpn" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="5" doName="OpCls" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="6" doName="OpOpn" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="6" doName="OpCls" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="7" doName="OpOpn" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="7" doName="OpCls" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="8" doName="OpOpn" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="CSWI" lnInst="8" doName="OpCls" daName="general" fc="ST"/>
                     <FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="6" doName="Ind2" daName="stVal" fc="ST"/>
                  </DataSet>
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="逻辑节点铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>逻辑节点铭牌</Val>
                     </DAI>
                     <DAI name="configRev" valKind="RO">
                        <Val>TEMPLATE 1.00</Val>
                     </DAI>
                  </DOI>
                  <GSEControl name="gocb0" datSet="dsGOOSE1" confRev="1" type="GOOSE" appID="PIGO/LLN0$GO$gocb0"/>
                  <GSEControl name="gocb1" datSet="dsGOOSE2" confRev="1" type="GOOSE" appID="PIGO/LLN0$GO$gocb1"/>
               </LN0>
               <LN desc="通用LPHD" lnType="SYHR_UDL531_V1.31_LPHD_GEN" lnClass="LPHD" inst="1">
                  <DOI name="PhyNam" desc="物理装置的铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="hwRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="model" valKind="RO">
                        <Val>TEMPLATE</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhyHealth" desc="物理装置的健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Proxy" desc="是否为代理">
                     <DAI name="stVal">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>是否为代理</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GOOSE遥信单点输入" lnType="SYHR_UDL531_V1.31_GGIO_GO_SPC" lnClass="GGIO" inst="1" prefix="GOIN">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="GO遥信开入01">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_01"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入01</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="GO遥信开入02">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_02"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入02</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="GO遥信开入03">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_03"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入03</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="GO遥信开入04">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_04"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入04</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5" desc="GO遥信开入05">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_05"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入05</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO6" desc="GO遥信开入06">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_06"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入06</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO7" desc="GO遥信开入07">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_07"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入07</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8" desc="GO遥信开入08">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_08"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入08</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO9" desc="GO遥信开入09">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_09"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入09</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO10" desc="GO遥信开入10">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_10"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入10</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO11" desc="GO遥信开入11">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_11"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入11</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO12" desc="GO遥信开入12">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_12"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入12</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO13" desc="GO遥信开入13">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_13"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入13</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO14" desc="GO遥信开入14">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_14"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO15" desc="GO遥信开入15">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_15"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO16" desc="GO遥信开入16">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_16"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GOOSE遥信单点输入2" lnType="SYHR_UDL531_V1.31_GGIO_GO_SPC" lnClass="GGIO" inst="2" prefix="GOIN">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="GO遥信开入17">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_17"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入17</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="GO遥信开入18">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_18"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入18</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="GO遥信开入19">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_19"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入19</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="GO遥信开入20">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_20"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入20</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5" desc="GO遥信开入21">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_21"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入21</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO6" desc="GO遥信开入22">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_22"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入22</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO7" desc="GO遥信开入23">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_23"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入23</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8" desc="GO遥信开入24">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_24"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入24</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO9" desc="GO遥信开入25">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_25"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入25</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO10" desc="GO遥信开入26">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_26"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入26</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO11" desc="GO遥信开入27">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_27"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入27</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO12" desc="GO遥信开入28">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_28"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入28</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO13" desc="GO遥信开入29">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_29"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入29</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO14" desc="GO遥信开入30">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_30"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入30</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO15" desc="GO遥信开入31">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_31"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入31</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO16" desc="GO遥信开入32">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_32"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入32</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GOOSE遥信单点输入3" lnType="SYHR_UDL531_V1.31_GGIO_GO_SPC" lnClass="GGIO" inst="6" prefix="GOIN">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="GO遥信开入33">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_33"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入33</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="GO遥信开入34">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_34"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入34</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="GO遥信开入35">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_35"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入35</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="GO遥信开入36">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_36"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入36</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5" desc="GO遥信开入37">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_37"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入37</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO6" desc="GO遥信开入38">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_38"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入38</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO7" desc="GO遥信开入39">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_39"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入39</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8" desc="GO遥信开入40">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_40"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入40</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO9" desc="GO遥信开入41">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_41"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入41</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO10" desc="GO遥信开入42">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_42"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入42</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO11" desc="GO遥信开入43">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_43"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入43</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO12" desc="GO遥信开入44">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_44"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入44</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO13" desc="GO遥信开入45">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_45"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入45</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO14" desc="GO遥信开入46">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_46"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入46</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO15" desc="GO遥信开入47">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_47"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入47</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO16" desc="GO遥信开入48">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_48"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入48</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GOOSE遥信单点输入4" lnType="SYHR_UDL531_V1.31_GGIO_GO_SPC" lnClass="GGIO" inst="7" prefix="GOIN">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="GO遥信开入49">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_49"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入49</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="GO遥信开入50">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_50"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入50</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="GO遥信开入51">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_51"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入51</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="GO遥信开入52">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_52"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入52</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5" desc="GO遥信开入53">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_53"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入53</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO6" desc="GO遥信开入54">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_54"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入54</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO7" desc="GO遥信开入55">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_55"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入55</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8" desc="GO遥信开入56">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_56"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入56</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO9" desc="GO遥信开入57">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_57"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入57</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO10" desc="GO遥信开入58">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_58"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入58</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO11" desc="GO遥信开入59">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_59"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入59</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO12" desc="GO遥信开入60">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_60"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入60</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO13" desc="GO遥信开入61">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_61"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入61</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO14" desc="GO遥信开入62">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_62"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入62</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO15" desc="GO遥信开入63">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_63"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入63</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO16" desc="GO遥信开入64">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_yx_64"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO遥信开入64</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GOOSE保护开入输入1" lnType="SYHR_UDL531_V1.31_GGIO_GO_SPC" lnClass="GGIO" inst="3" prefix="GOIN">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="GO跳闸位置">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_twj"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO跳闸位置</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="GO合闸位置1">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_hwj1"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO合闸位置1</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="GO合闸位置2">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_hwj2"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO合闸位置2</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="GO合后位置">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_kkj"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO合后位置</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5" desc="GO跳闸压力">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_tyj"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO跳闸压力</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO6" desc="GO合闸压力">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_hyj"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO合闸压力</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO7" desc="GO母差动作闭重">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_tjr"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO母差动作闭重</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8" desc="GO操作箱闭重">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_czxbc"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO操作箱闭重</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO9" desc="GO收信相邻线">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_sxline"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO收信相邻线</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO10" desc="GO远跳输入_1">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin1_rtrip"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO远跳输入_1</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO11" desc="GO远跳输入_2">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin2_rtrip"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO远跳输入_2</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO12" desc="GO远跳输入_3">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin3_rtrip"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO远跳输入_3</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO13" desc="GO远跳输入_4">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin4_rtrip"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO远跳输入_4</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO14" desc="GO闭重输入_1">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin1_tjr"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO闭重输入_1</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO15" desc="GO闭重输入_2">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin2_tjr"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO闭重输入_2</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO16" desc="GO闭重输入_3">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin3_tjr"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO闭重输入_3</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GOOSE保护开入输入2" lnType="SYHR_UDL531_V1.31_GGIO_GO_SPC" lnClass="GGIO" inst="8" prefix="GOIN">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="GO闭重输入_4">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin4_tjr"/>
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>GO闭重输入_4</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO6">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO7">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO9">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO10">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO11">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO12">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO13">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO14">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO15">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO16">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GOOSE模拟量输入" lnType="SYHR_UDL531_V1.31_GGIO_GO_MVF" lnClass="GGIO" inst="4" prefix="GOIN">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="性能">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn1" desc="GOOSE模拟量输入1">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_go_smpl_01"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入1</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn2" desc="GOOSE模拟量输入2">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_go_smpl_02"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入2</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn3" desc="GOOSE模拟量输入3">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_go_smpl_03"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入3</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn4" desc="GOOSE模拟量输入4">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_go_smpl_04"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入4</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn5" desc="GOOSE模拟量输入5">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_go_smpl_05"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入5</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn6" desc="GOOSE模拟量输入6">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_go_smpl_06"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入6</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn7" desc="GOOSE模拟量输入7">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_go_smpl_07"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入7</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn8" desc="GOOSE模拟量输入8">
                     <SDI name="mag">
                        <DAI name="f" sAddr="B42.MeasData.orig_go_smpl_08"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>GOOSE模拟量输入8</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GOOSE双点输入" lnType="SYHR_UDL531_V1.31_GGIO_DPS" lnClass="GGIO" inst="5" prefix="GOIN">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn1" desc="GO双点遥信开入01">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_01"/>
                     <DAI name="dU">
                        <Val>GO双点遥信开入01</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn2" desc="GO双点遥信开入02">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_02"/>
                     <DAI name="dU">
                        <Val>GO双点遥信开入02</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn3" desc="GO双点遥信开入03">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_03"/>
                     <DAI name="dU">
                        <Val>GO双点遥信开入03</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn4" desc="GO双点遥信开入04">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_04"/>
                     <DAI name="dU">
                        <Val>GO双点遥信开入04</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn5" desc="GO双点遥信开入05">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_05"/>
                     <DAI name="dU">
                        <Val>GO双点遥信开入05</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn6" desc="GO双点遥信开入06">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_06"/>
                     <DAI name="dU">
                        <Val>GO双点遥信开入06</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn7" desc="GO双点遥信开入07">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_07"/>
                     <DAI name="dU">
                        <Val>GO双点遥信开入07</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn8" desc="GO双点遥信开入08">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_yx_08"/>
                     <DAI name="dU">
                        <Val>GO双点遥信开入08</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn9" desc="GO断路器双点位置">
                     <DAI name="stVal" sAddr="B42.GooseBI.goin_dpos_wj"/>
                     <DAI name="dU">
                        <Val>GO断路器双点位置</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn10">
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn11">
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn12">
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn13">
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn14">
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn15">
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DpsIn16">
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GO开出_跳闸" lnType="SYHR_UDL531_V1.31_PTRC_OP" lnClass="PTRC" inst="1" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TrStrp" desc="跳闸出口压板">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>跳闸出口压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Tr" desc="GO开出_跳闸">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_01"/>
                     <DAI name="dU">
                        <Val>GO开出_跳闸</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="动作">
                     <DAI name="dU">
                        <Val>动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GO开出_合闸" lnType="SYHR_UDL531_V1.31_PTRC_OP" lnClass="PTRC" inst="2" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TrStrp" desc="跳闸出口压板">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>跳闸出口压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Tr" desc="GO开出_合闸">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_02"/>
                     <DAI name="dU">
                        <Val>GO开出_合闸</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="动作">
                     <DAI name="dU">
                        <Val>动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GO开出_发信相邻线" lnType="SYHR_UDL531_V1.31_PTRC_OP" lnClass="PTRC" inst="3" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TrStrp" desc="跳闸出口压板">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>跳闸出口压板</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Tr" desc="GO开出_发信相邻线">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_03"/>
                     <DAI name="dU">
                        <Val>GO开出_发信相邻线</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="动作">
                     <DAI name="dU">
                        <Val>动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="启动">
                     <DAI name="dU">
                        <Val>启动</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控01" lnType="SYHR_UDL531_V1.31_CSWI" lnClass="CSWI" inst="1" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="就地操作">
                     <DAI name="dU">
                        <Val>就地操作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="开断，通用">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断，通用</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosA" desc="开断A相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断A相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosB" desc="开断B相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断B相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosC" desc="开断C相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断C相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="GO开出_遥分1">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_09"/>
                     <DAI name="dU">
                        <Val>GO开出_遥分1</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="GO开出_遥合1">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_10"/>
                     <DAI name="dU">
                        <Val>GO开出_遥合1</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控02" lnType="SYHR_UDL531_V1.31_CSWI" lnClass="CSWI" inst="2" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="就地操作">
                     <DAI name="dU">
                        <Val>就地操作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="开断，通用">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断，通用</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosA" desc="开断A相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断A相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosB" desc="开断B相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断B相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosC" desc="开断C相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断C相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="GO开出_遥分2">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_11"/>
                     <DAI name="dU">
                        <Val>GO开出_遥分2</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="GO开出_遥合2">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_12"/>
                     <DAI name="dU">
                        <Val>GO开出_遥合2</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控03" lnType="SYHR_UDL531_V1.31_CSWI" lnClass="CSWI" inst="3" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="就地操作">
                     <DAI name="dU">
                        <Val>就地操作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="开断，通用">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断，通用</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosA" desc="开断A相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断A相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosB" desc="开断B相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断B相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosC" desc="开断C相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断C相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="GO开出_遥分3">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_13"/>
                     <DAI name="dU">
                        <Val>GO开出_遥分3</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="GO开出_遥合3">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_14"/>
                     <DAI name="dU">
                        <Val>GO开出_遥合3</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控04" lnType="SYHR_UDL531_V1.31_CSWI" lnClass="CSWI" inst="4" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="就地操作">
                     <DAI name="dU">
                        <Val>就地操作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="开断，通用">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断，通用</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosA" desc="开断A相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断A相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosB" desc="开断B相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断B相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosC" desc="开断C相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断C相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="GO开出_遥分4">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_15"/>
                     <DAI name="dU">
                        <Val>GO开出_遥分4</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="GO开出_遥合4">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_16"/>
                     <DAI name="dU">
                        <Val>GO开出_遥合4</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控05" lnType="SYHR_UDL531_V1.31_CSWI" lnClass="CSWI" inst="5" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="就地操作">
                     <DAI name="dU">
                        <Val>就地操作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="开断，通用">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断，通用</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosA" desc="开断A相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断A相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosB" desc="开断B相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断B相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosC" desc="开断C相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断C相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="GO开出_遥分5">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_17"/>
                     <DAI name="dU">
                        <Val>GO开出_遥分5</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="GO开出_遥合5">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_18"/>
                     <DAI name="dU">
                        <Val>GO开出_遥合5</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控06" lnType="SYHR_UDL531_V1.31_CSWI" lnClass="CSWI" inst="6" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="就地操作">
                     <DAI name="dU">
                        <Val>就地操作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="开断，通用">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断，通用</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosA" desc="开断A相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断A相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosB" desc="开断B相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断B相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosC" desc="开断C相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断C相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="GO开出_遥分6">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_19"/>
                     <DAI name="dU">
                        <Val>GO开出_遥分6</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="GO开出_遥合6">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_20"/>
                     <DAI name="dU">
                        <Val>GO开出_遥合6</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控07" lnType="SYHR_UDL531_V1.31_CSWI" lnClass="CSWI" inst="7" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="就地操作">
                     <DAI name="dU">
                        <Val>就地操作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="开断，通用">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断，通用</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosA" desc="开断A相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断A相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosB" desc="开断B相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断B相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosC" desc="开断C相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断C相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="GO开出_遥分7">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_21"/>
                     <DAI name="dU">
                        <Val>GO开出_遥分7</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="GO开出_遥合7">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_22"/>
                     <DAI name="dU">
                        <Val>GO开出_遥合7</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控08" lnType="SYHR_UDL531_V1.31_CSWI" lnClass="CSWI" inst="8" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="就地操作">
                     <DAI name="dU">
                        <Val>就地操作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos" desc="开断，通用">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断，通用</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosA" desc="开断A相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断A相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosB" desc="开断B相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断B相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosC" desc="开断C相">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>开断C相</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpOpn" desc="GO开出_遥分8">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_23"/>
                     <DAI name="dU">
                        <Val>GO开出_遥分8</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpCls" desc="GO开出_遥合8">
                     <DAI name="general" sAddr="B42.GooseBO.goose_out_24"/>
                     <DAI name="dU">
                        <Val>GO开出_遥合8</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GO开出_远传1" lnType="SYHR_UDL531_V1.31_PSCH_REMTR" lnClass="PSCH" inst="1" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ProTx" desc="开入">
                     <DAI name="dU">
                        <Val>开入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ProRx" desc="GO开出_远传1">
                     <DAI name="stVal" sAddr="B42.GooseBO.goose_out_05"/>
                     <DAI name="dU">
                        <Val>GO开出_远传1</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="发送载波">
                     <DAI name="dU">
                        <Val>发送载波</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="动作">
                     <DAI name="dU">
                        <Val>动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="StrEnaRT" desc="远跳受本侧启动控制">
                     <DAI name="dU">
                        <Val>远跳受本侧启动控制</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GO开出_远传2" lnType="SYHR_UDL531_V1.31_PSCH_REMTR" lnClass="PSCH" inst="2" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ProTx" desc="开入">
                     <DAI name="dU">
                        <Val>开入</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ProRx" desc="GO开出_远传2">
                     <DAI name="stVal" sAddr="B42.GooseBO.goose_out_06"/>
                     <DAI name="dU">
                        <Val>GO开出_远传2</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="发送载波">
                     <DAI name="dU">
                        <Val>发送载波</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="动作">
                     <DAI name="dU">
                        <Val>动作</Val>
                     </DAI>
                  </DOI>
                  <DOI name="StrEnaRT" desc="远跳受本侧启动控制">
                     <DAI name="dU">
                        <Val>远跳受本侧启动控制</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GO开出_告警/手合" lnType="SYHR_UDL531_V1.31_GGIO_IND" lnClass="GGIO" inst="6" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind1" desc="GO开出_通道告警">
                     <DAI name="stVal" sAddr="B42.GooseBO.goose_out_07"/>
                     <DAI name="dU">
                        <Val>GO开出_通道告警</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind2" desc="GO开出_手合断路器">
                     <DAI name="stVal" sAddr="B42.GooseBO.goose_out_25"/>
                     <DAI name="dU">
                        <Val>GO开出_手合断路器</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind3" desc="单点状态量3">
                     <DAI name="dU">
                        <Val>单点状态量3</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind4" desc="单点状态量4">
                     <DAI name="dU">
                        <Val>单点状态量4</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind5" desc="单点状态量5">
                     <DAI name="dU">
                        <Val>单点状态量5</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind6" desc="单点状态量6">
                     <DAI name="dU">
                        <Val>单点状态量6</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind7" desc="单点状态量7">
                     <DAI name="dU">
                        <Val>单点状态量7</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind8" desc="单点状态量8">
                     <DAI name="dU">
                        <Val>单点状态量8</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind9" desc="单点状态量9">
                     <DAI name="dU">
                        <Val>单点状态量9</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind10" desc="单点状态量10">
                     <DAI name="dU">
                        <Val>单点状态量10</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind11" desc="单点状态量11">
                     <DAI name="dU">
                        <Val>单点状态量11</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind12" desc="单点状态量12">
                     <DAI name="dU">
                        <Val>单点状态量12</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind13" desc="单点状态量13">
                     <DAI name="dU">
                        <Val>单点状态量13</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind14" desc="单点状态量14">
                     <DAI name="dU">
                        <Val>单点状态量14</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind15" desc="单点状态量15">
                     <DAI name="dU">
                        <Val>单点状态量15</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ind16" desc="单点状态量16">
                     <DAI name="dU">
                        <Val>单点状态量16</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控01联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="1" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控01跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no01.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控01跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控01合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no01.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控01合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控02联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="2" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控02跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no02.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控02跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控02合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no02.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控02合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控03联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="3" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控03跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no03.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控03跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控03合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no03.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控03合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控04联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="4" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控04跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no04.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控04跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控04合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no04.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控04合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控05联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="5" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控05跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no05.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控05跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控05合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no05.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控05合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控06联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="6" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控06跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no06.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控06跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控06合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no06.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控06合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控07联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="7" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控07跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no07.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控07跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控07合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no07.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控07合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="遥控08联闭锁" lnType="SYHR_UDL531_V1.31_CILO" lnClass="CILO" inst="8" prefix="GOOUT">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="遥控08跳闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no08.en_open_out"/>
                     <DAI name="dU">
                        <Val>遥控08跳闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaCls" desc="遥控08合闸联锁允许">
                     <DAI name="stVal" sAddr="B42.ctrl_gp01_no08.en_close_out"/>
                     <DAI name="dU">
                        <Val>遥控08合闸联锁允许</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Enable" desc="使能联闭锁">
                     <DAI name="dU">
                        <Val>使能联闭锁</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SYHR MODEL:2013</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
         </Server>
      </AccessPoint>
     <AccessPoint name="M1">
         <Server>
            <Authentication/>
            <LDevice inst="PISV" desc="">
               <LN0 desc="通用LLN0" lnType="SYHR_UDL531_V1.31_LLN0_GEN" lnClass="LLN0" inst="">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="逻辑节点铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>逻辑节点铭牌</Val>
                     </DAI>
                     <DAI name="configRev" valKind="RO">
                        <Val>TEMPLATE 1.00</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN desc="通用LPHD" lnType="SYHR_UDL531_V1.31_LPHD_GEN" lnClass="LPHD" inst="1">
                  <DOI name="PhyNam" desc="物理装置的铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="hwRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="model" valKind="RO">
                        <Val>TEMPLATE</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PhyHealth" desc="物理装置的健康">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Proxy" desc="是否为代理">
                     <DAI name="stVal">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>是否为代理</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="32路SV采样值虚端子" lnType="SYHR_UDL531_V1.31_GGIO_SV_SAV" lnClass="GGIO" inst="1" prefix="SVIN">
                  <DOI name="Mod" desc="模式">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="ctlModel" valKind="RO">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="行为">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Health" desc="健康状态">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt" desc="铭牌">
                     <DAI name="vendor" valKind="RO">
                        <Val>SHR Power Automation</Val>
                     </DAI>
                     <DAI name="swRev" valKind="RO">
                        <Val>R1.00</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn1" desc="额定延时">
                     <DAI name="dU">
                        <Val>额定延时</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn2" desc="A相保护电流正极性">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.Cur.orig_smpl_ia"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>A相保护电流正极性</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn3" desc="A相保护电流负极性">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.Cur.neg_smpl_ia"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>A相保护电流负极性</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn4" desc="B相保护电流正极性">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.Cur.orig_smpl_ib"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>B相保护电流正极性</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn5" desc="B相保护电流负极性">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.Cur.neg_smpl_ib"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>B相保护电流负极性</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn6" desc="C相保护电流正极性">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.Cur.orig_smpl_ic"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>C相保护电流正极性</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn7" desc="C相保护电流负极性">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.Cur.neg_smpl_ic"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>C相保护电流负极性</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn8" desc="A相启动电流">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.Qd24v.orig_smpl_ia"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>A相启动电流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn9" desc="B相启动电流">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.Qd24v.orig_smpl_ib"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>B相启动电流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn10" desc="C相启动电流">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.Qd24v.orig_smpl_ic"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>C相启动电流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn11" desc="保护电压A相">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.Vol.orig_smpl_ua"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>保护电压A相</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn12" desc="保护电压B相">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.Vol.orig_smpl_ub"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>保护电压B相</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn13" desc="保护电压C相">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.Vol.orig_smpl_uc"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>保护电压C相</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn14" desc="保护同期电压">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.VolSgl.orig_smpl_u_sgl"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>保护同期电压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn15" desc="启动电压A相">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.Qd24v.orig_smpl_ua"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>启动电压A相</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn16" desc="启动电压B相">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.Qd24v.orig_smpl_ub"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>启动电压B相</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn17" desc="启动电压C相">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.Qd24v.orig_smpl_uc"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>启动电压C相</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn18" desc="测量电压A相">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.MeasData.orig_smpl_uam"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>测量电压A相</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn19" desc="测量电压B相">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.MeasData.orig_smpl_ubm"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>测量电压B相</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn20" desc="测量电压C相">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.MeasData.orig_smpl_ucm"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>测量电压C相</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn21" desc="测量同期电压">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.MeasData.orig_smpl_usglm"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>测量同期电压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn22" desc="测量电流A相">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.MeasData.orig_smpl_iam"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>测量电流A相</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn23" desc="测量电流B相">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.MeasData.orig_smpl_ibm"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>测量电流B相</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn24" desc="测量电流C相">
                     <SDI name="instMag">
                        <DAI name="i" sAddr="B42.MeasData.orig_smpl_icm"/>
                     </SDI>
                     <DAI name="dU">
                        <Val>测量电流C相</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn25">
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn26">
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn27">
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn28">
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn29">
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn30">
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn31">
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SvIn32">
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2012</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
         </Server>
      </AccessPoint>
     </IED>
   <DataTypeTemplates>
      <LNodeType id="SYHR_UDL531_V1.31_CILO" desc="联闭锁" lnClass="CILO">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="EnaOpn" type="CN_SPS" desc="允许分闸"/>
         <DO name="EnaCls" type="CN_SPS" desc="允许合闸"/>
         <DO name="Enable" type="SYHR_SPG_SG_EX" desc="使能联闭锁"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_CSWI" desc="开关控制器" lnClass="CSWI">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="Loc" type="CN_SPS" desc="就地操作"/>
         <DO name="Pos" type="CN_DPC" desc="开断，通用"/>
         <DO name="PosA" type="CN_DPC" desc="开断A相"/>
         <DO name="PosB" type="CN_DPC" desc="开断B相"/>
         <DO name="PosC" type="CN_DPC" desc="开断C相"/>
         <DO name="OpOpn" type="CN_ACT" desc="开关分闸操作"/>
         <DO name="OpCls" type="CN_ACT" desc="开关合闸操作"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_CSWI_2" desc="开关/刀闸控制器" lnClass="CSWI">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="性能"/>
         <DO name="Health" type="CN_INS_Health" desc="健康"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="Pos" type="CN_DPC" desc="开断"/>
         <DO name="OpOpn" type="CN_ACT" desc="跳闸命令"/>
         <DO name="OpCls" type="CN_ACT" desc="合闸命令"/>
         <DO name="MaxDlTmms" type="CN_ING_SP" desc="遥控展宽时间"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_GGIO_ACT" desc="动作元件信号" lnClass="GGIO">
         <DO name="Mod" type="CN_INC_Mod" desc="Mode"/>
         <DO name="Beh" type="CN_INS_Beh" desc="Behaviour"/>
         <DO name="Health" type="CN_INS_Health" desc="Health"/>
         <DO name="NamPlt" type="CN_LPL_LN0" desc="Name Plate"/>
         <DO name="ACTSO1" type="SYHR_ACT_EX" desc="动作元件1"/>
         <DO name="ACTSO2" type="SYHR_ACT_EX" desc="动作元件2"/>
         <DO name="ACTSO3" type="SYHR_ACT_EX" desc="动作元件3"/>
         <DO name="ACTSO4" type="SYHR_ACT_EX" desc="动作元件4"/>
         <DO name="ACTSO5" type="SYHR_ACT_EX" desc="动作元件5"/>
         <DO name="ACTSO6" type="SYHR_ACT_EX" desc="动作元件6"/>
         <DO name="ACTSO7" type="SYHR_ACT_EX" desc="动作元件7"/>
         <DO name="ACTSO8" type="SYHR_ACT_EX" desc="动作元件8"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_GGIO_ALM" desc="16路通用告警" lnClass="GGIO">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="Alm1" type="CN_SPS" desc="告警1"/>
         <DO name="Alm2" type="CN_SPS" desc="告警2"/>
         <DO name="Alm3" type="CN_SPS" desc="告警3"/>
         <DO name="Alm4" type="CN_SPS" desc="告警4"/>
         <DO name="Alm5" type="CN_SPS" desc="告警5"/>
         <DO name="Alm6" type="CN_SPS" desc="告警6"/>
         <DO name="Alm7" type="CN_SPS" desc="告警7"/>
         <DO name="Alm8" type="CN_SPS" desc="告警8"/>
         <DO name="Alm9" type="CN_SPS" desc="告警9"/>
         <DO name="Alm10" type="CN_SPS" desc="告警10"/>
         <DO name="Alm11" type="CN_SPS" desc="告警11"/>
         <DO name="Alm12" type="CN_SPS" desc="告警12"/>
         <DO name="Alm13" type="CN_SPS" desc="告警13"/>
         <DO name="Alm14" type="CN_SPS" desc="告警14"/>
         <DO name="Alm15" type="CN_SPS" desc="告警15"/>
         <DO name="Alm16" type="CN_SPS" desc="告警16"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_GGIO_DPS" desc="16路双点状态量" lnClass="GGIO">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="DpsIn1" type="SYHR_DPS_EX" desc="双点状态量1"/>
         <DO name="DpsIn2" type="SYHR_DPS_EX" desc="双点状态量2"/>
         <DO name="DpsIn3" type="SYHR_DPS_EX" desc="双点状态量3"/>
         <DO name="DpsIn4" type="SYHR_DPS_EX" desc="双点状态量4"/>
         <DO name="DpsIn5" type="SYHR_DPS_EX" desc="双点状态量5"/>
         <DO name="DpsIn6" type="SYHR_DPS_EX" desc="双点状态量6"/>
         <DO name="DpsIn7" type="SYHR_DPS_EX" desc="双点状态量7"/>
         <DO name="DpsIn8" type="SYHR_DPS_EX" desc="双点状态量8"/>
         <DO name="DpsIn9" type="SYHR_DPS_EX" desc="双点状态量9"/>
         <DO name="DpsIn10" type="SYHR_DPS_EX" desc="双点状态量10"/>
         <DO name="DpsIn11" type="SYHR_DPS_EX" desc="双点状态量11"/>
         <DO name="DpsIn12" type="SYHR_DPS_EX" desc="双点状态量12"/>
         <DO name="DpsIn13" type="SYHR_DPS_EX" desc="双点状态量13"/>
         <DO name="DpsIn14" type="SYHR_DPS_EX" desc="双点状态量14"/>
         <DO name="DpsIn15" type="SYHR_DPS_EX" desc="双点状态量15"/>
         <DO name="DpsIn16" type="SYHR_DPS_EX" desc="双点状态量16"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_GGIO_GO_DPC" desc="16路GO双点虚端子" lnClass="GGIO">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="DPCSO1" type="CN_DPC" desc="开入1"/>
         <DO name="DPCSO2" type="CN_DPC" desc="开入2"/>
         <DO name="DPCSO3" type="CN_DPC" desc="开入3"/>
         <DO name="DPCSO4" type="CN_DPC" desc="开入4"/>
         <DO name="DPCSO5" type="CN_DPC" desc="开入5"/>
         <DO name="DPCSO6" type="CN_DPC" desc="开入6"/>
         <DO name="DPCSO7" type="CN_DPC" desc="开入7"/>
         <DO name="DPCSO8" type="CN_DPC" desc="开入8"/>
         <DO name="DPCSO9" type="CN_DPC" desc="开入9"/>
         <DO name="DPCSO10" type="CN_DPC" desc="开入10"/>
         <DO name="DPCSO11" type="CN_DPC" desc="开入11"/>
         <DO name="DPCSO12" type="CN_DPC" desc="开入12"/>
         <DO name="DPCSO13" type="CN_DPC" desc="开入13"/>
         <DO name="DPCSO14" type="CN_DPC" desc="开入14"/>
         <DO name="DPCSO15" type="CN_DPC" desc="开入15"/>
         <DO name="DPCSO16" type="CN_DPC" desc="开入16"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_GGIO_GO_MVF" desc="16路GO直流量虚端子" lnClass="GGIO">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="性能"/>
         <DO name="Health" type="CN_INS_Health" desc="健康"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="AnIn1" type="CN_MV" desc="直流量1"/>
         <DO name="AnIn2" type="CN_MV" desc="直流量2"/>
         <DO name="AnIn3" type="CN_MV" desc="直流量3"/>
         <DO name="AnIn4" type="CN_MV" desc="直流量4"/>
         <DO name="AnIn5" type="CN_MV" desc="直流量5"/>
         <DO name="AnIn6" type="CN_MV" desc="直流量6"/>
         <DO name="AnIn7" type="CN_MV" desc="直流量7"/>
         <DO name="AnIn8" type="CN_MV" desc="直流量8"/>
         <DO name="AnIn9" type="CN_MV" desc="直流量9"/>
         <DO name="AnIn10" type="CN_MV" desc="直流量10"/>
         <DO name="AnIn11" type="CN_MV" desc="直流量11"/>
         <DO name="AnIn12" type="CN_MV" desc="直流量12"/>
         <DO name="AnIn13" type="CN_MV" desc="直流量13"/>
         <DO name="AnIn14" type="CN_MV" desc="直流量14"/>
         <DO name="AnIn15" type="CN_MV" desc="直流量15"/>
         <DO name="AnIn16" type="CN_MV" desc="直流量16"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_GGIO_GO_SPC" desc="16路GO单点虚端子" lnClass="GGIO">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="SPCSO1" type="CN_SPC" desc="开入1"/>
         <DO name="SPCSO2" type="CN_SPC" desc="开入2"/>
         <DO name="SPCSO3" type="CN_SPC" desc="开入3"/>
         <DO name="SPCSO4" type="CN_SPC" desc="开入4"/>
         <DO name="SPCSO5" type="CN_SPC" desc="开入5"/>
         <DO name="SPCSO6" type="CN_SPC" desc="开入6"/>
         <DO name="SPCSO7" type="CN_SPC" desc="开入7"/>
         <DO name="SPCSO8" type="CN_SPC" desc="开入8"/>
         <DO name="SPCSO9" type="CN_SPC" desc="开入9"/>
         <DO name="SPCSO10" type="CN_SPC" desc="开入10"/>
         <DO name="SPCSO11" type="CN_SPC" desc="开入11"/>
         <DO name="SPCSO12" type="CN_SPC" desc="开入12"/>
         <DO name="SPCSO13" type="CN_SPC" desc="开入13"/>
         <DO name="SPCSO14" type="CN_SPC" desc="开入14"/>
         <DO name="SPCSO15" type="CN_SPC" desc="开入15"/>
         <DO name="SPCSO16" type="CN_SPC" desc="开入16"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_GGIO_IND" desc="16路单点状态量" lnClass="GGIO">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="Ind1" type="CN_SPS" desc="单点状态量1"/>
         <DO name="Ind2" type="CN_SPS" desc="单点状态量2"/>
         <DO name="Ind3" type="CN_SPS" desc="单点状态量3"/>
         <DO name="Ind4" type="CN_SPS" desc="单点状态量4"/>
         <DO name="Ind5" type="CN_SPS" desc="单点状态量5"/>
         <DO name="Ind6" type="CN_SPS" desc="单点状态量6"/>
         <DO name="Ind7" type="CN_SPS" desc="单点状态量7"/>
         <DO name="Ind8" type="CN_SPS" desc="单点状态量8"/>
         <DO name="Ind9" type="CN_SPS" desc="单点状态量9"/>
         <DO name="Ind10" type="CN_SPS" desc="单点状态量10"/>
         <DO name="Ind11" type="CN_SPS" desc="单点状态量11"/>
         <DO name="Ind12" type="CN_SPS" desc="单点状态量12"/>
         <DO name="Ind13" type="CN_SPS" desc="单点状态量13"/>
         <DO name="Ind14" type="CN_SPS" desc="单点状态量14"/>
         <DO name="Ind15" type="CN_SPS" desc="单点状态量15"/>
         <DO name="Ind16" type="CN_SPS" desc="单点状态量16"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_GGIO_SV_SAV" desc="32路SV采样值虚端子" lnClass="GGIO">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="SvIn1" type="CN_SAV_EX" desc="采样值输入1"/>
         <DO name="SvIn2" type="CN_SAV_EX" desc="采样值输入2"/>
         <DO name="SvIn3" type="CN_SAV_EX" desc="采样值输入3"/>
         <DO name="SvIn4" type="CN_SAV_EX" desc="采样值输入4"/>
         <DO name="SvIn5" type="CN_SAV_EX" desc="采样值输入5"/>
         <DO name="SvIn6" type="CN_SAV_EX" desc="采样值输入6"/>
         <DO name="SvIn7" type="CN_SAV_EX" desc="采样值输入7"/>
         <DO name="SvIn8" type="CN_SAV_EX" desc="采样值输入8"/>
         <DO name="SvIn9" type="CN_SAV_EX" desc="采样值输入9"/>
         <DO name="SvIn10" type="CN_SAV_EX" desc="采样值输入10"/>
         <DO name="SvIn11" type="CN_SAV_EX" desc="采样值输入11"/>
         <DO name="SvIn12" type="CN_SAV_EX" desc="采样值输入12"/>
         <DO name="SvIn13" type="CN_SAV_EX" desc="采样值输入13"/>
         <DO name="SvIn14" type="CN_SAV_EX" desc="采样值输入14"/>
         <DO name="SvIn15" type="CN_SAV_EX" desc="采样值输入15"/>
         <DO name="SvIn16" type="CN_SAV_EX" desc="采样值输入16"/>
         <DO name="SvIn17" type="CN_SAV_EX" desc="采样值输入17"/>
         <DO name="SvIn18" type="CN_SAV_EX" desc="采样值输入18"/>
         <DO name="SvIn19" type="CN_SAV_EX" desc="采样值输入19"/>
         <DO name="SvIn20" type="CN_SAV_EX" desc="采样值输入20"/>
         <DO name="SvIn21" type="CN_SAV_EX" desc="采样值输入21"/>
         <DO name="SvIn22" type="CN_SAV_EX" desc="采样值输入22"/>
         <DO name="SvIn23" type="CN_SAV_EX" desc="采样值输入23"/>
         <DO name="SvIn24" type="CN_SAV_EX" desc="采样值输入24"/>
         <DO name="SvIn25" type="CN_SAV_EX" desc="采样值输入25"/>
         <DO name="SvIn26" type="CN_SAV_EX" desc="采样值输入26"/>
         <DO name="SvIn27" type="CN_SAV_EX" desc="采样值输入27"/>
         <DO name="SvIn28" type="CN_SAV_EX" desc="采样值输入28"/>
         <DO name="SvIn29" type="CN_SAV_EX" desc="采样值输入29"/>
         <DO name="SvIn30" type="CN_SAV_EX" desc="采样值输入30"/>
         <DO name="SvIn31" type="CN_SAV_EX" desc="采样值输入31"/>
         <DO name="SvIn32" type="CN_SAV_EX" desc="采样值输入32"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_LLN0_GEN" desc="通用LLN0" lnClass="LLN0">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_LLN0_MEAS" desc="测量LLN0" lnClass="LLN0">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_LLN0_PROT" desc="保护LLN0" lnClass="LLN0">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌"/>
         <DO name="LEDRs" type="CN_SPC_DC" desc="复归LED"/>
         <DO name="CBFlt" type="CN_SPC_EX" desc="事故总信号及人工复归"/>
         <DO name="FuncEna1" type="CN_SPC_EX" desc="保护功能软压板1"/>
         <DO name="FuncEna2" type="CN_SPC_EX" desc="保护功能软压板2"/>
         <DO name="FuncEna3" type="CN_SPC_EX" desc="保护功能软压板3"/>
         <DO name="FuncEna4" type="CN_SPC_EX" desc="保护功能软压板4"/>
         <DO name="FuncEna5" type="CN_SPC_EX" desc="保护功能软压板5"/>
         <DO name="FuncEna6" type="CN_SPC_EX" desc="保护功能软压板6"/>
         <DO name="FuncEna7" type="CN_SPC_EX" desc="保护功能软压板7"/>
         <DO name="FuncEna8" type="CN_SPC_EX" desc="保护功能软压板8"/>
         <DO name="FuncEna9" type="CN_SPC_EX" desc="保护功能软压板9"/>
         <DO name="FuncEna10" type="CN_SPC_EX" desc="保护功能软压板10"/>
         <DO name="FuncEna11" type="CN_SPC_EX" desc="保护功能软压板11"/>
         <DO name="FuncEna12" type="CN_SPC_EX" desc="保护功能软压板12"/>
         <DO name="FuncEna13" type="CN_SPC_EX" desc="保护功能软压板13"/>
         <DO name="FuncEna14" type="CN_SPC_EX" desc="保护功能软压板14"/>
         <DO name="FuncEna15" type="CN_SPC_EX" desc="保护功能软压板15"/>
         <DO name="FuncEna16" type="CN_SPC_EX" desc="保护功能软压板16"/>
         <DO name="RemSetEna" type="CN_SPS_EX" desc="远方修改定值"/>
         <DO name="RemGrpEna" type="CN_SPS_EX" desc="远方切换定值区"/>
         <DO name="RemGoEna" type="CN_SPS_EX" desc="远方控制软压板及GOOSE出口压板"/>
         <DO name="DPFCStr" type="CN_ASG_SG_EX" desc="变化量启动电流定值"/>
         <DO name="ROCStr" type="CN_ASG_SG_EX" desc="零序启动电流定值"/>
         <DO name="N0CStr" type="CN_ASG_SG_EX" desc="负序启动电流定值"/>
         <DO name="CurSettingGrp" type="SYHR_MV_I_EX" desc="当前定值运行区号"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_LPHD_GEN" desc="通用LPHD" lnClass="LPHD">
         <DO name="PhyNam" type="CN_DPL" desc="物理装置的铭牌"/>
         <DO name="PhyHealth" type="CN_INS_Health" desc="物理装置的健康"/>
         <DO name="Proxy" type="CN_SPS" desc="是否为代理"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_LPHD_LD0" desc="保护测控LD0_LPHD" lnClass="LPHD">
         <DO name="PhyNam" type="CN_DPL" desc="物理装置铭牌"/>
         <DO name="PhyHealth" type="CN_INS_Health" desc="物理装置健康状况"/>
         <DO name="OutOv" type="CN_SPS" desc="通信发送缓存溢出"/>
         <DO name="Proxy" type="CN_SPS" desc="是否为代理"/>
         <DO name="InOv" type="CN_SPS" desc="通信接收缓存溢出"/>
         <DO name="NumPwrUp" type="CN_INS" desc="上电次数"/>
         <DO name="WrmStr" type="CN_INS" desc="热启动次数"/>
         <DO name="WacTrg" type="CN_INS" desc="看门狗复位次数"/>
         <DO name="PwrUp" type="CN_SPS" desc="上电状态"/>
         <DO name="PwrDn" type="CN_SPS" desc="断电状态"/>
         <DO name="PwrSupAlm" type="CN_SPS" desc="外部电源告警"/>
         <DO name="RsStat" type="CN_SPC" desc="复位装置统计"/>
         <DO name="SettingGrp" type="SYHR_ING_SP_EX" desc="定值区号"/>
         <DO name="Freq" type="SYHR_ASG_SP_EX" desc="系统频率"/>
         <DO name="StationName" type="SYHR_ING_SP_EX" desc="厂站名"/>
         <DO name="DeviceName" type="SYHR_STG_SP_EX" desc="被保护设备"/>
         <DO name="SwRev" type="SYHR_STG_SP_EX" desc="保护版本"/>
         <DO name="SerNum" type="SYHR_STG_SP_EX" desc="装置序列号"/>
         <DO name="SynMod" type="SYHR_STG_SP_EX" desc="装置对时方式"/>
         <DO name="IcdCrc" type="SYHR_STG_SP_EX" desc="Icd虚端子Crc"/>
         <DO name="ScdCrc" type="SYHR_STG_SP_EX" desc="Scd虚端子Crc"/>
         <DO name="DeviceIpA" type="SYHR_STG_SP_EX" desc="装置A网IP地址"/>
         <DO name="DeviceIpB" type="SYHR_STG_SP_EX" desc="装置B网IP地址"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_MMXU_ALL" desc="遥测" lnClass="MMXU">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="性能"/>
         <DO name="Health" type="CN_INS_Health" desc="健康"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="TotW" type="CN_MV" desc="总有功功率"/>
         <DO name="TotVAr" type="CN_MV" desc="总无功功率"/>
         <DO name="TotPF" type="CN_MV" desc="功率因数"/>
         <DO name="Hz1" type="CN_MV" desc="线路频率"/>
         <DO name="Hz2" type="CN_MV" desc="母线频率"/>
         <DO name="PPV" type="CN_DEL" desc="线电压"/>
         <DO name="PhV" type="CN_WYE_ALL" desc="相电压"/>
         <DO name="A" type="CN_WYE_ALL" desc="相电流"/>
         <DO name="W" type="CN_WYE_ALL" desc="单相有功功率"/>
         <DO name="VAr" type="CN_WYE_ALL" desc="单相无功功率"/>
         <DO name="PPA" type="SYHR_DEL_EX" desc="线电流"/>
         <DO name="HarmSeqA5" type="SYHR_SEQ_EX" desc="5次谐波序分量"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_MMXU_GEN" desc="测量" lnClass="MMXU">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="Hz" type="CN_MV" desc="频率"/>
         <DO name="PhV" type="CN_WYE_ALL" desc="相电压"/>
         <DO name="A" type="CN_WYE_ALL" desc="相电流(IL1, IL2, IL3)"/>
         <DO name="OthV" type="SYHR_CMV_EX" desc="同期电压"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_PDIS_ATS" desc="相继速动距离保护" lnClass="PDIS">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="逻辑节点铭牌"/>
         <DO name="Str" type="CN_ACD" desc="启动"/>
         <DO name="Op" type="CN_ACT" desc="动作"/>
         <DO name="Enable" type="CN_SPG_SG_EX" desc="相继速动投入"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_PDIS_LINE" desc="线路距离保护(相间/接地)" lnClass="PDIS">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="逻辑节点铭牌"/>
         <DO name="Str" type="CN_ACD" desc="启动"/>
         <DO name="Op" type="CN_ACT_3P" desc="动作"/>
         <DO name="PhStr" type="CN_ASG_SG" desc="相间阻抗定值"/>
         <DO name="GndStr" type="CN_ASG_SG" desc="接地阻抗定值"/>
         <DO name="RisLod" type="CN_ASG_SG" desc="负荷限制电阻"/>
         <DO name="OpDlTmms" type="CN_ING_SG" desc="动作时间"/>
         <DO name="PhDlTmms" type="CN_ING_SG" desc="相间动作时间"/>
         <DO name="GndDlTmms" type="CN_ING_SG" desc="接地动作时间"/>
         <DO name="LinAng" type="CN_ASG_SG" desc="零序补偿系数KZ"/>
         <DO name="K0Fact" type="CN_ASG_SG" desc="线路正序灵敏角"/>
         <DO name="LinAng0" type="CN_ASG_SG_EX" desc="线路零序灵敏角"/>
         <DO name="RisLodEna" type="CN_SPG_SG_EX" desc="负荷限制投入"/>
         <DO name="MQGndRch" type="CN_ASG_SG_EX" desc="四边形接地阻抗定值"/>
         <DO name="MQPhRch" type="CN_ASG_SG_EX" desc="四边形相间阻抗定值"/>
         <DO name="LineAngOfsPG" type="CN_ASG_SG_EX" desc="接地距离偏移角"/>
         <DO name="LineAngOfsPP" type="SYHR_ASG_SG_EX" desc="相间距离偏移角"/>
         <DO name="ZmPGEna" type="SYHR_SPG_SG_EX" desc="接地保护投入"/>
         <DO name="ZmPPEna" type="SYHR_SPG_SG_EX" desc="相间保护投入"/>
         <DO name="ZmEna" type="SYHR_SPG_SG_EX" desc="保护投入"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_PSCH_PILOT" desc="纵联通道模型" lnClass="PSCH">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="OpStrp1" type="SYHR_SPC_EX" desc="远传压板1"/>
         <DO name="OpStrp2" type="SYHR_SPC_EX" desc="远传压板2"/>
         <DO name="OpStrp3" type="SYHR_SPC_EX" desc="远传压板3"/>
         <DO name="OpStrp4" type="SYHR_SPC_EX" desc="远传压板4"/>
         <DO name="OpStrp5" type="SYHR_SPC_EX" desc="远传压板5"/>
         <DO name="OpStrp6" type="SYHR_SPC_EX" desc="远传压板6"/>
         <DO name="OpStrp7" type="SYHR_SPC_EX" desc="远传压板7"/>
         <DO name="OpStrp8" type="SYHR_SPC_EX" desc="远传压板8"/>
         <DO name="ProTx" type="CN_SPS" desc="发信"/>
         <DO name="ProRx" type="CN_SPS" desc="收信"/>
         <DO name="ProTxA" type="SYHR_SPS_EX" desc="发A"/>
         <DO name="ProTxB" type="SYHR_SPS_EX" desc="发B"/>
         <DO name="ProTxC" type="SYHR_SPS_EX" desc="发C"/>
         <DO name="ProRxA" type="SYHR_SPS_EX" desc="收A"/>
         <DO name="ProRxB" type="SYHR_SPS_EX" desc="收B"/>
         <DO name="ProRxC" type="SYHR_SPS_EX" desc="收C"/>
         <DO name="RmtSig1" type="SYHR_SPS_EX" desc="收远传1"/>
         <DO name="RmtSig2" type="SYHR_SPS_EX" desc="收远传2"/>
         <DO name="RmtTrip" type="SYHR_SPS_EX" desc="收远跳"/>
         <DO name="Str" type="CN_ACD" desc="发送载波"/>
         <DO name="Op" type="CN_ACT_3P" desc="动作"/>
         <DO name="Type" type="CN_ING_SP_EX" desc="通道类型"/>
         <DO name="LocChnID" type="CN_ING_SG_EX" desc="本侧识别码"/>
         <DO name="RemChnID" type="CN_ING_SG_EX" desc="对侧识别码"/>
         <DO name="ChkTmh" type="CN_ING_SG_EX" desc="通道交换时间定值"/>
         <DO name="PermSchTyp" type="CN_SPG_SG_EX" desc="允许式通道"/>
         <DO name="UnBlkEna" type="CN_SPG_SG_EX" desc="解除闭锁功能"/>
         <DO name="WeakEnd" type="CN_SPG_SG_EX" desc="弱电源侧"/>
         <DO name="IntClkMod" type="CN_SPG_SG_EX" desc="通信内时钟"/>
         <DO name="AutChk" type="CN_SPG_SG_EX" desc="自动交换通道"/>
         <DO name="ChnSpd" type="CN_SPG_SG_EX" desc="通道速率"/>
         <DO name="StrEnaRT" type="CN_SPG_SG_EX" desc="远跳受本侧启动控制"/>
         <DO name="ChnPhsMode" type="SYHR_SPG_SG_EX" desc="分相式命令"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_PSCH_REMTR" desc="远跳逻辑节点模型" lnClass="PSCH">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="ProTx" type="CN_SPS_EX" desc="开入"/>
         <DO name="ProRx" type="CN_SPS_EX" desc="收信"/>
         <DO name="Str" type="CN_ACD" desc="发送载波"/>
         <DO name="Op" type="CN_ACT" desc="动作"/>
         <DO name="StrEnaRT" type="CN_SPG_SG_EX" desc="远跳受本侧启动控制"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_PSCH_SVGS" desc="SV_GS设备参数模型" lnClass="PSCH">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="ECTDly" type="SYHR_ING_SP_EX" desc="ECVT延时"/>
         <DO name="ECTSrc" type="SYHR_ING_SP_EX" desc="采样类型"/>
         <DO name="CurNeg" type="SYHR_SPG_SP_EX" desc="电流负极性"/>
         <DO name="GsSwiEna" type="SYHR_SPG_SP_EX" desc="操作箱GOOSE使能"/>
         <DO name="GsBiEna" type="SYHR_SPG_SP_EX" desc="其他GOOSE开入使能"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_PTOC" desc="过流保护" lnClass="PTOC">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="Str" type="CN_ACD" desc="启动"/>
         <DO name="Op" type="CN_ACT_3P" desc="动作"/>
         <DO name="StrVal" type="CN_ASG_SG" desc="动作定值"/>
         <DO name="OpDlTmms" type="CN_ING_SG" desc="时间定值"/>
         <DO name="Enable" type="CN_SPG_SG_EX" desc="投入"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_PTOC_LIN" desc="线路过流保护" lnClass="PTOC">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="Str" type="CN_ACD" desc="启动"/>
         <DO name="Op" type="CN_ACT_3P" desc="动作"/>
         <DO name="StrVal" type="CN_ASG_SG" desc="动作定值"/>
         <DO name="OpDlTmms" type="CN_ING_SG" desc="时间定值"/>
         <DO name="Enable" type="CN_SPG_SG_EX" desc="投入"/>
         <DO name="DirEna" type="CN_SPG_SG_EX" desc="经方向"/>
         <DO name="VVal" type="SYHR_ASG_SG_EX" desc="低压闭锁定值"/>
         <DO name="ROCTVFailEna" type="SYHR_SPG_SG_EX" desc="TV断线保留过流"/>
         <DO name="ROCLVBlk" type="SYHR_SPG_SG_EX" desc="低压闭锁相过流"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_PTRC_HV" desc="高压线路保护跳闸" lnClass="PTRC">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="TrStrp" type="CN_SPC_EX" desc="跳闸出口压板"/>
         <DO name="Tr" type="CN_ACT" desc="跳闸"/>
         <DO name="Op" type="CN_ACT_3P" desc="动作"/>
         <DO name="Str" type="CN_ACD" desc="启动"/>
         <DO name="MPFBlkRec" type="CN_SPG_SG_EX" desc="多相故障闭锁重合闸"/>
         <DO name="Z3BlkRec" type="CN_SPG_SG_EX" desc="三段保护闭锁重合闸"/>
         <DO name="ZM3BlkRec" type="SYHR_SPG_SG_EX" desc="Zm3故障闭锁重合闸"/>
         <DO name="ROC3BlkRec" type="SYHR_SPG_SG_EX" desc="零序过流三段闭锁重合闸"/>
         <DO name="Z2SOTFEna" type="SYHR_SPG_SG_EX" desc="三相重合后二段加速"/>
         <DO name="Z3SOTFEna" type="SYHR_SPG_SG_EX" desc="三相重合后三段加速"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_PTRC_OP" desc="保护跳闸" lnClass="PTRC">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="TrStrp" type="CN_SPC_EX" desc="跳闸出口压板"/>
         <DO name="Tr" type="CN_ACT_3P" desc="跳闸"/>
         <DO name="Op" type="CN_ACT" desc="动作"/>
         <DO name="Str" type="CN_ACD" desc="启动"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_RDRE" desc="扰动记录" lnClass="RDRE">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="RcdMade" type="CN_SPS" desc="录波完成"/>
         <DO name="FltNum" type="CN_INS" desc="故障序号"/>
         <DO name="GriFltNum" type="CN_INS" desc="电网故障序号"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_RFLO_2" desc="故障定位(适用国网标准)" lnClass="RFLO">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="FltZ" type="CN_CMV" desc="故障阻抗"/>
         <DO name="FltDiskm" type="CN_MV" desc="故障距离(单位km)"/>
         <DO name="LinLenKm" type="CN_ASG_SG" desc="线路长度(单位km)"/>
         <DO name="Z1Mod" type="CN_ASG_SG" desc="线路正序阻抗定值"/>
         <DO name="Z1Ang" type="CN_ASG_SG" desc="线路正序灵敏角"/>
         <DO name="Z0Mod" type="CN_ASG_SG" desc="线路零序阻抗定值"/>
         <DO name="Z0Ang" type="CN_ASG_SG" desc="线路零序灵敏角"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_RPSB" desc="电网振荡检测/闭锁" lnClass="RPSB">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="Str" type="CN_ACD" desc="启动(检测到电网振荡)"/>
         <DO name="Op" type="CN_ACT" desc="动作(失步跳闸)"/>
         <DO name="BlkValASG" type="CN_ASG_SG_EX" desc="振荡闭锁过流定值"/>
         <DO name="Enable" type="CN_SPG_SG_EX" desc="振荡闭锁元件(控制字)"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_RREC_B" desc="自动重合闸(110KV)" lnClass="RREC">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="OpStrp" type="CN_SPC_EX" desc="重合闸出口软压板"/>
         <DO name="Op" type="CN_ACT" desc="动作"/>
         <DO name="Tr" type="CN_ACT" desc="合闸出口信号"/>
         <DO name="AutoRecSt" type="SYHR_INS_ARST" desc="自动重合闸状态"/>
         <DO name="TPRecTmms" type="CN_ING_SG_EX" desc="三相重合闸时间"/>
         <DO name="RecDifAng" type="CN_ASG_SG_EX" desc="同期合闸角"/>
         <DO name="RecChkSyn" type="CN_SPG_SG_EX" desc="重合闸检同期方式"/>
         <DO name="RecChkDea" type="CN_SPG_SG_EX" desc="重合闸检无压方式"/>
         <DO name="RecNoChk" type="SYHR_SPG_SG_EX" desc="重合闸不检方式"/>
         <DO name="ChkLivLin" type="CN_SPG_SG_EX" desc="后合检线路有压"/>
         <DO name="OpnStrTPR" type="CN_SPG_SG_EX" desc="TWJ启动三相重合闸"/>
         <DO name="TPRecMod" type="CN_SPG_SG_EX" desc="三相重合闸"/>
         <DO name="InhRec" type="CN_SPG_SG_EX" desc="禁止重合闸"/>
         <DO name="StopRec" type="CN_SPG_SG_EX" desc="停用重合闸"/>
         <DO name="OpTrgRec" type="CN_SPG_SG_EX" desc="保护起动重合"/>
         <DO name="PTFBlkRec" type="CN_SPG_SG_EX" desc="TV断线闭锁重合"/>
         <DO name="RecChaTmms" type="CN_ING_SG_EX" desc="重合充电时间"/>
         <DO name="LinDeaEna" type="SYHR_SPG_SG_EX" desc="检线无压母有压"/>
         <DO name="LinBsEna" type="SYHR_SPG_SG_EX" desc="检线无压母无压"/>
         <DO name="LinLivVal" type="SYHR_ASG_SG_EX" desc="检线路有压定值"/>
         <DO name="LinDeaVal" type="SYHR_ASG_SG_EX" desc="检线路无压定值"/>
         <DO name="BsDeaEna" type="SYHR_SPG_SG_EX" desc="检母无压线有压"/>
         <DO name="BsLivVal" type="SYHR_ASG_SG_EX" desc="检母线有压定值"/>
         <DO name="BsDeaVal" type="SYHR_ASG_SG_EX" desc="检母线无压定值"/>
         <DO name="AngOfs" type="SYHR_ASG_SG_EX" desc="固定角度差"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_RSYN" desc="同期检查" lnClass="RSYN">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="DifVClc" type="CN_MV" desc="压差测量值"/>
         <DO name="DifHzClc" type="CN_MV" desc="频差测量值"/>
         <DO name="DifAngClc" type="CN_MV" desc="角差测量值"/>
         <DO name="Rel" type="CN_SPS" desc="释放"/>
         <DO name="VInd" type="CN_SPS" desc="压差条件不满足"/>
         <DO name="AngInd" type="CN_SPS" desc="角差条件不满足"/>
         <DO name="HzInd" type="CN_SPS" desc="频差条件不满足"/>
         <DO name="DifV" type="CN_ASG_SP" desc="压差定值"/>
         <DO name="DifHz" type="CN_ASG_SP" desc="频差定值"/>
         <DO name="DifAng" type="CN_ASG_SP" desc="角差定值"/>
         <DO name="LivDeaMod" type="CN_ING_SP" desc="无压模式"/>
         <DO name="DeaLinVal" type="CN_ASG_SP" desc="线路无压定值"/>
         <DO name="LivLinVal" type="CN_ASG_SP" desc="线路有压定值"/>
         <DO name="DeaBusVal" type="CN_ASG_SP" desc="母线无压定值"/>
         <DO name="LivBusVal" type="CN_ASG_SP" desc="母线有压定值"/>
         <DO name="PlsTmms" type="CN_ING_SP" desc="断路器合闸脉宽"/>
         <DO name="BkrTmms" type="CN_ING_SP" desc="断路器合闸时间"/>
         <DO name="Enable" type="CN_SPG_SP_EX" desc="同期投入"/>
         <DO name="AngOfs" type="CN_ASG_SP_EX" desc="固定角度差"/>
         <DO name="DeaLinLivB" type="CN_SPG_SP_EX" desc="检线无压母有压投入"/>
         <DO name="DeaBusLivL" type="CN_SPG_SP_EX" desc="检母无压线有压投入"/>
         <DO name="DeaBusDeaL" type="CN_SPG_SP_EX" desc="检母无压线无压投入"/>
         <DO name="ChkDeaPct" type="CN_ING_SP_EX" desc="检无压百分比"/>
         <DO name="ChkLivPct" type="CN_ING_SP_EX" desc="检有压百分比"/>
         <DO name="SynRsTmms" type="CN_ING_SP_EX" desc="同期复归时间"/>
         <DO name="RteHz" type="CN_ASG_SP_EX" desc="滑差定值"/>
         <DO name="PTFBlkDea" type="CN_SPG_SP_EX" desc="PT 断线闭锁检无压"/>
         <DO name="PTFBlkSyn" type="CN_SPG_SP_EX" desc="PT 断线闭锁检同期"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_TCTR" desc="电流互感器" lnClass="TCTR">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="Amp" type="CN_SAV" desc="电流采样值"/>
         <DO name="CTFail" type="SYHR_SPS_EX" desc="TA断线"/>
         <DO name="CTAbn" type="SYHR_SPS_EX" desc="TA异常"/>
         <DO name="ARtg" type="CN_ASG_SP" desc="一次额定电流"/>
         <DO name="HzRtg" type="CN_ASG_SP" desc="额定频率"/>
         <DO name="ARtgSnd" type="CN_ASG_SP_EX" desc="二次额定电流"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_TVTR" desc="电压互感器" lnClass="TVTR">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="Vol" type="CN_SAV" desc="电压采样值"/>
         <DO name="PTFail" type="SYHR_SPS_EX" desc="TV断线"/>
         <DO name="VRtg" type="CN_ASG_SP" desc="一次额定电压"/>
         <DO name="HzRtg" type="CN_ASG_SP" desc="额定频率"/>
         <DO name="VRtgSnd" type="CN_ASG_SP_EX" desc="二次额定电压"/>
         <DO name="LinTVMod" type="SYHR_SPG_SG_EX" desc="电压取线路TV电压"/>
      </LNodeType>
      <LNodeType id="SYHR_UDL531_V1.31_XCBR" desc="断路器" lnClass="XCBR">
         <DO name="Mod" type="CN_INC_Mod" desc="模式"/>
         <DO name="Beh" type="CN_INS_Beh" desc="行为"/>
         <DO name="Health" type="CN_INS_Health" desc="健康状态"/>
         <DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
         <DO name="Loc" type="CN_SPS_EX" desc="本地操作"/>
         <DO name="OpCnt" type="CN_INS" desc="操作次数"/>
         <DO name="CBOpCap" type="CN_INS_CBOpCap" desc="断路器操作能力"/>
         <DO name="MaxOpCap" type="CN_INS_CBOpCap" desc="满负荷条件下,断路器操作能力"/>
         <DO name="Pos" type="CN_DPC" desc="开关位置"/>
         <DO name="BlkOpn" type="CN_SPC" desc="跳闸闭锁"/>
         <DO name="BlkCls" type="CN_SPC" desc="合闸闭锁"/>
         <DO name="ChaMotEna" type="CN_SPC" desc="投入充电电机"/>
      </LNodeType>
      <DOType id="CN_ACD" cdc="ACD">
         <DA name="general" bType="BOOLEAN" fc="ST" dchg="true"/>
         <DA name="dirGeneral" bType="Enum" type="dir" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_ACT" cdc="ACT">
         <DA name="general" bType="BOOLEAN" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_ACT_3P" cdc="ACT">
         <DA name="general" bType="BOOLEAN" fc="ST" dchg="true"/>
         <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true"/>
         <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true"/>
         <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true"/>
         <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_ASG_SG" cdc="ASG">
         <DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
         <DA name="units" bType="Struct" type="CN_units" fc="CF"/>
         <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
         <DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_ASG_SG_EX" cdc="ASG">
         <DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
         <DA name="units" bType="Struct" type="CN_units" fc="CF"/>
         <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
         <DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SGCC MODEL:2012</Val>
         </DA>
      </DOType>
      <DOType id="CN_ASG_SP" cdc="ASG">
         <DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
         <DA name="units" bType="Struct" type="CN_units" fc="CF"/>
         <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
         <DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_ASG_SP_EX" cdc="ASG">
         <DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
         <DA name="units" bType="Struct" type="CN_units" fc="CF"/>
         <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
         <DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SGCC MODEL:2012</Val>
         </DA>
      </DOType>
      <DOType id="CN_CMV" cdc="CMV">
         <DA name="cVal" bType="Struct" type="CN_Vector" fc="MX" dchg="true"/>
         <DA name="q" bType="Quality" fc="MX" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="MX"/>
         <DA name="subEna" bType="BOOLEAN" fc="SV"/>
         <DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV"/>
         <DA name="subQ" bType="Quality" fc="SV"/>
         <DA name="subID" bType="VisString64" fc="SV"/>
         <DA name="units" bType="Struct" type="CN_units" fc="CF"/>
         <DA name="db" bType="INT32U" fc="CF"/>
         <DA name="zeroDb" bType="INT32U" fc="CF"/>
         <DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
         <DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
         <DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
         <DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
         <DA name="smpRate" bType="INT32U" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_DEL" cdc="DEL">
         <SDO name="phsAB" type="CN_CMV"/>
         <SDO name="phsBC" type="CN_CMV"/>
         <SDO name="phsCA" type="CN_CMV"/>
         <DA name="angRef" bType="Enum" type="angid" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_DPC" cdc="DPC">
         <DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
         <DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
         <DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
         <DA name="stVal" bType="Dbpos" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="subEna" bType="BOOLEAN" fc="SV"/>
         <DA name="subVal" bType="Dbpos" fc="SV"/>
         <DA name="subQ" bType="Quality" fc="SV"/>
         <DA name="subID" bType="VisString64" fc="SV"/>
         <DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
         <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
         <DA name="sboTimeout" bType="INT32U" fc="CF"/>
         <DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_DPL" cdc="DPL">
         <DA name="vendor" bType="VisString255" fc="DC"/>
         <DA name="hwRev" bType="VisString255" fc="DC"/>
         <DA name="swRev" bType="VisString255" fc="DC"/>
         <DA name="serNum" bType="VisString255" fc="DC"/>
         <DA name="model" bType="VisString255" fc="DC"/>
         <DA name="location" bType="VisString255" fc="DC"/>
         <DA name="mRID" bType="VisString255" fc="DC"/>
      </DOType>
      <DOType id="CN_INC_Mod" cdc="INC">
         <DA name="stVal" bType="Enum" type="Mod" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
            <Val>0</Val>
         </DA>
      </DOType>
      <DOType id="CN_ING_SG" cdc="ING">
         <DA name="setVal" bType="INT32" fc="SG"/>
         <DA name="minVal" bType="INT32" fc="CF"/>
         <DA name="maxVal" bType="INT32" fc="CF"/>
         <DA name="stepSize" bType="INT32U" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_ING_SG_EX" cdc="ING">
         <DA name="setVal" bType="INT32" fc="SG"/>
         <DA name="minVal" bType="INT32" fc="CF"/>
         <DA name="maxVal" bType="INT32" fc="CF"/>
         <DA name="stepSize" bType="INT32U" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SGCC MODEL:2012</Val>
         </DA>
      </DOType>
      <DOType id="CN_ING_SP" cdc="ING">
         <DA name="setVal" bType="INT32" fc="SP"/>
         <DA name="minVal" bType="INT32" fc="CF"/>
         <DA name="maxVal" bType="INT32" fc="CF"/>
         <DA name="stepSize" bType="INT32U" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_ING_SP_EX" cdc="ING">
         <DA name="setVal" bType="INT32" fc="SP"/>
         <DA name="minVal" bType="INT32" fc="CF"/>
         <DA name="maxVal" bType="INT32" fc="CF"/>
         <DA name="stepSize" bType="INT32U" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SGCC MODEL:2012</Val>
         </DA>
      </DOType>
      <DOType id="CN_INS" cdc="INS">
         <DA name="stVal" bType="INT32" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="subEna" bType="BOOLEAN" fc="SV"/>
         <DA name="subVal" bType="INT32" fc="SV"/>
         <DA name="subQ" bType="Quality" fc="SV"/>
         <DA name="subID" bType="VisString64" fc="SV"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_INS_Beh" cdc="INS">
         <DA name="stVal" bType="Enum" type="Beh" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
      </DOType>
      <DOType id="CN_INS_CBOpCap" cdc="INS">
         <DA name="stVal" bType="Enum" type="CBOpCap" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="subEna" bType="BOOLEAN" fc="SV"/>
         <DA name="subVal" bType="Enum" type="CBOpCap" fc="SV"/>
         <DA name="subQ" bType="Quality" fc="SV"/>
         <DA name="subID" bType="VisString64" fc="SV"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_INS_Health" cdc="INS">
         <DA name="stVal" bType="Enum" type="Health" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
      </DOType>
      <DOType id="CN_LPL" cdc="LPL">
         <DA name="vendor" bType="VisString255" fc="DC"/>
         <DA name="swRev" bType="VisString255" fc="DC"/>
         <DA name="d" bType="VisString255" fc="DC"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_LPL_LN0" cdc="LPL">
         <DA name="vendor" bType="VisString255" fc="DC"/>
         <DA name="swRev" bType="VisString255" fc="DC"/>
         <DA name="d" bType="VisString255" fc="DC"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="configRev" bType="VisString255" fc="DC"/>
         <DA name="ldNs" bType="VisString255" fc="EX">
            <Val>IEC 61850-7-4:2003</Val>
         </DA>
      </DOType>
      <DOType id="CN_MV" cdc="MV">
         <DA name="mag" bType="Struct" type="CN_AnalogueValue" fc="MX" dchg="true"/>
         <DA name="q" bType="Quality" fc="MX" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="MX"/>
         <DA name="subEna" bType="BOOLEAN" fc="SV"/>
         <DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
         <DA name="subQ" bType="Quality" fc="SV"/>
         <DA name="subID" bType="VisString64" fc="SV"/>
         <DA name="units" bType="Struct" type="CN_units" fc="CF"/>
         <DA name="db" bType="INT32U" fc="CF"/>
         <DA name="zeroDb" bType="INT32U" fc="CF"/>
         <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
         <DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
         <DA name="smpRate" bType="INT32U" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_SAV" cdc="SAV">
         <DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX"/>
         <DA name="q" bType="Quality" fc="MX" qchg="true"/>
         <DA name="units" bType="Struct" type="CN_units" fc="CF"/>
         <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
         <DA name="min" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
         <DA name="max" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_SAV_EX" cdc="SAV">
         <DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX"/>
         <DA name="q" bType="Quality" fc="MX" qchg="true"/>
         <DA name="units" bType="Struct" type="CN_units" fc="CF"/>
         <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
         <DA name="min" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
         <DA name="max" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SGCC MODEL:2012</Val>
         </DA>
      </DOType>
      <DOType id="CN_SPC" cdc="SPC">
         <DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
         <DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
         <DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
         <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="subEna" bType="BOOLEAN" fc="SV"/>
         <DA name="subVal" bType="BOOLEAN" fc="SV"/>
         <DA name="subQ" bType="Quality" fc="SV"/>
         <DA name="subID" bType="VisString64" fc="SV"/>
         <DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
         <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
         <DA name="sboTimeout" bType="INT32U" fc="CF"/>
         <DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_SPC_DC" cdc="SPC">
         <DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
         <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="subEna" bType="BOOLEAN" fc="SV"/>
         <DA name="subVal" bType="BOOLEAN" fc="SV"/>
         <DA name="subQ" bType="Quality" fc="SV"/>
         <DA name="subID" bType="VisString64" fc="SV"/>
         <DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
         <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_SPC_EX" cdc="SPC">
         <DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
         <DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
         <DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
         <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="subEna" bType="BOOLEAN" fc="SV"/>
         <DA name="subVal" bType="BOOLEAN" fc="SV"/>
         <DA name="subQ" bType="Quality" fc="SV"/>
         <DA name="subID" bType="VisString64" fc="SV"/>
         <DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
         <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
         <DA name="sboTimeout" bType="INT32U" fc="CF"/>
         <DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SGCC MODEL:2012</Val>
         </DA>
      </DOType>
      <DOType id="CN_SPG_SG_EX" cdc="SPG">
         <DA name="setVal" bType="BOOLEAN" fc="SG"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SGCC MODEL:2012</Val>
         </DA>
      </DOType>
      <DOType id="CN_SPG_SP_EX" cdc="SPG">
         <DA name="setVal" bType="BOOLEAN" fc="SP"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SGCC MODEL:2012</Val>
         </DA>
      </DOType>
      <DOType id="CN_SPS" cdc="SPS">
         <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="subEna" bType="BOOLEAN" fc="SV"/>
         <DA name="subVal" bType="BOOLEAN" fc="SV"/>
         <DA name="subQ" bType="Quality" fc="SV"/>
         <DA name="subID" bType="VisString64" fc="SV"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="CN_SPS_EX" cdc="SPS">
         <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="subEna" bType="BOOLEAN" fc="SV"/>
         <DA name="subVal" bType="BOOLEAN" fc="SV"/>
         <DA name="subQ" bType="Quality" fc="SV"/>
         <DA name="subID" bType="VisString64" fc="SV"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SGCC MODEL:2012</Val>
         </DA>
      </DOType>
      <DOType id="CN_WYE_ALL" cdc="WYE">
         <SDO name="phsA" type="CN_CMV"/>
         <SDO name="phsB" type="CN_CMV"/>
         <SDO name="phsC" type="CN_CMV"/>
         <SDO name="neut" type="CN_CMV"/>
         <SDO name="net" type="CN_CMV"/>
         <SDO name="res" type="CN_CMV"/>
         <DA name="angRef" bType="Enum" type="angid" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
      </DOType>
      <DOType id="SYHR_ACT_EX" cdc="ACT">
         <DA name="general" bType="BOOLEAN" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SYHR MODEL:2013</Val>
         </DA>
      </DOType>
      <DOType id="SYHR_ASG_SG_EX" cdc="ASG">
         <DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
         <DA name="units" bType="Struct" type="CN_units" fc="CF"/>
         <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
         <DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SYHR MODEL:2013</Val>
         </DA>
      </DOType>
      <DOType id="SYHR_ASG_SP_EX" cdc="ASG">
         <DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
         <DA name="units" bType="Struct" type="CN_units" fc="CF"/>
         <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
         <DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SYHR MODEL:2013</Val>
         </DA>
      </DOType>
      <DOType id="SYHR_CMV_EX" cdc="CMV">
         <DA name="cVal" bType="Struct" type="CN_Vector" fc="MX" dchg="true"/>
         <DA name="q" bType="Quality" fc="MX" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="MX"/>
         <DA name="units" bType="Struct" type="CN_units" fc="CF"/>
         <DA name="db" bType="INT32U" fc="CF"/>
         <DA name="zeroDb" bType="INT32U" fc="CF"/>
         <DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
         <DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
         <DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
         <DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
         <DA name="smpRate" bType="INT32U" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SYHR MODEL:2013</Val>
         </DA>
      </DOType>
      <DOType id="SYHR_DEL_EX" cdc="DEL">
         <SDO name="phsAB" type="CN_CMV"/>
         <SDO name="phsBC" type="CN_CMV"/>
         <SDO name="phsCA" type="CN_CMV"/>
         <DA name="angRef" bType="Enum" type="angid" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SYHR MODEL:2013</Val>
         </DA>
      </DOType>
      <DOType id="SYHR_DPS_EX" cdc="DPS">
         <DA name="stVal" bType="Dbpos" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SYHR MODEL:2013</Val>
         </DA>
      </DOType>
      <DOType id="SYHR_ING_SP_EX" cdc="ING">
         <DA name="setVal" bType="INT32" fc="SP"/>
         <DA name="minVal" bType="INT32" fc="CF"/>
         <DA name="maxVal" bType="INT32" fc="CF"/>
         <DA name="stepSize" bType="INT32U" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SYHR MODEL:2013</Val>
         </DA>
      </DOType>
      <DOType id="SYHR_INS_ARST" cdc="INS">
         <DA name="stVal" bType="Enum" type="AutoRecSt" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SYHR MODEL:2013</Val>
         </DA>
      </DOType>
      <DOType id="SYHR_MV_I_EX" cdc="MV">
         <DA name="mag" bType="Struct" type="CN_AnalogueValue_I" fc="MX" dchg="true"/>
         <DA name="q" bType="Quality" fc="MX" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="MX"/>
         <DA name="units" bType="Struct" type="CN_units" fc="CF"/>
         <DA name="db" bType="INT32U" fc="CF"/>
         <DA name="zeroDb" bType="INT32U" fc="CF"/>
         <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
         <DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
         <DA name="smpRate" bType="INT32U" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SYHR MODEL:2013</Val>
         </DA>
      </DOType>
      <DOType id="SYHR_SEQ_EX" cdc="SEQ">
         <SDO name="c1" type="CN_CMV"/>
         <SDO name="c2" type="CN_CMV"/>
         <SDO name="c3" type="CN_CMV"/>
         <DA name="seqT" bType="Enum" type="seqT" fc="MX"/>
         <DA name="phsRef" bType="Enum" type="phsid" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SYHR MODEL:2013</Val>
         </DA>
      </DOType>
      <DOType id="SYHR_SPC_EX" cdc="SPC">
         <DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
         <DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
         <DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
         <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
         <DA name="sboTimeout" bType="INT32U" fc="CF"/>
         <DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SYHR MODEL:2013</Val>
         </DA>
      </DOType>
      <DOType id="SYHR_SPG_SG_EX" cdc="SPG">
         <DA name="setVal" bType="BOOLEAN" type="" fc="SG"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SYHR MODEL:2013</Val>
         </DA>
      </DOType>
      <DOType id="SYHR_SPG_SP_EX" cdc="SPG">
         <DA name="setVal" bType="BOOLEAN" fc="SP"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SYHR MODEL:2013</Val>
         </DA>
      </DOType>
      <DOType id="SYHR_SPS_EX" cdc="SPS">
         <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true"/>
         <DA name="q" bType="Quality" fc="ST" qchg="true"/>
         <DA name="t" bType="Timestamp" fc="ST"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SYHR MODEL:2013</Val>
         </DA>
      </DOType>
      <DOType id="SYHR_STG_SP_EX" cdc="STG">
         <DA name="setVal" bType="Unicode255" fc="SP"/>
         <DA name="dU" bType="Unicode255" fc="DC"/>
         <DA name="cdcNs" bType="VisString255" fc="EX">
            <Val>SGCC MODEL:2012</Val>
         </DA>
         <DA name="cdcName" bType="VisString255" fc="EX"/>
         <DA name="dataNs" bType="VisString255" fc="EX">
            <Val>SYHR MODEL:2013</Val>
         </DA>
      </DOType>
      <DAType id="CN_AnalogueValue">
         <BDA name="f" bType="FLOAT32"/>
      </DAType>
      <DAType id="CN_AnalogueValue_I">
         <BDA name="i" bType="INT32"/>
      </DAType>
      <DAType id="CN_Cancel_SDPC">
         <BDA name="ctlVal" bType="BOOLEAN"/>
         <BDA name="origin" bType="Struct" type="CN_Originator"/>
         <BDA name="ctlNum" bType="INT8U"/>
         <BDA name="T" bType="Timestamp"/>
         <BDA name="Test" bType="BOOLEAN"/>
      </DAType>
      <DAType id="CN_Originator">
         <BDA name="orCat" bType="Enum" type="orCategory"/>
         <BDA name="orIdent" bType="Octet64"/>
      </DAType>
      <DAType id="CN_PulseConfig">
         <BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual"/>
         <BDA name="onDur" bType="INT32U"/>
         <BDA name="offDur" bType="INT32U"/>
         <BDA name="numPls" bType="INT32U"/>
      </DAType>
      <DAType id="CN_RangeConfig">
         <BDA name="hhLim" bType="Struct" type="CN_AnalogueValue"/>
         <BDA name="hLim" bType="Struct" type="CN_AnalogueValue"/>
         <BDA name="lLim" bType="Struct" type="CN_AnalogueValue"/>
         <BDA name="llLim" bType="Struct" type="CN_AnalogueValue"/>
         <BDA name="min" bType="Struct" type="CN_AnalogueValue"/>
         <BDA name="max" bType="Struct" type="CN_AnalogueValue"/>
      </DAType>
      <DAType id="CN_SBOw_Oper_SDPC">
         <BDA name="ctlVal" bType="BOOLEAN"/>
         <BDA name="origin" bType="Struct" type="CN_Originator"/>
         <BDA name="ctlNum" bType="INT8U"/>
         <BDA name="T" bType="Timestamp"/>
         <BDA name="Test" bType="BOOLEAN"/>
         <BDA name="Check" bType="Check"/>
      </DAType>
      <DAType id="CN_ScaledValueConfig">
         <BDA name="scaleFactor" bType="FLOAT32"/>
         <BDA name="offset" bType="FLOAT32"/>
      </DAType>
      <DAType id="CN_Vector">
         <BDA name="mag" bType="Struct" type="CN_AnalogueValue"/>
         <BDA name="ang" bType="Struct" type="CN_AnalogueValue"/>
      </DAType>
      <DAType id="CN_units">
         <BDA name="SIUnit" bType="Enum" type="SIUnit"/>
         <BDA name="multiplier" bType="Enum" type="multiplier"/>
      </DAType>
      <EnumType id="Mod">
         <EnumVal ord="1">on</EnumVal>
         <EnumVal ord="2">blocked</EnumVal>
         <EnumVal ord="3">test</EnumVal>
         <EnumVal ord="4">test/blocked</EnumVal>
         <EnumVal ord="5">off</EnumVal>
      </EnumType>
      <EnumType id="ctlModel">
         <EnumVal ord="0">status-only</EnumVal>
         <EnumVal ord="1">direct-with-normal-security</EnumVal>
         <EnumVal ord="2">sbo-with-normal-security</EnumVal>
         <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
         <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
      </EnumType>
      <EnumType id="Beh">
         <EnumVal ord="1">on</EnumVal>
         <EnumVal ord="2">blocked</EnumVal>
         <EnumVal ord="3">test</EnumVal>
         <EnumVal ord="4">test/blocked</EnumVal>
         <EnumVal ord="5">off</EnumVal>
      </EnumType>
      <EnumType id="Health">
         <EnumVal ord="1">Ok</EnumVal>
         <EnumVal ord="2">Warning</EnumVal>
         <EnumVal ord="3">Alarm</EnumVal>
      </EnumType>
      <EnumType id="orCategory">
         <EnumVal ord="0">not-supported</EnumVal>
         <EnumVal ord="1">bay-control</EnumVal>
         <EnumVal ord="2">station-control</EnumVal>
         <EnumVal ord="3">remote-control</EnumVal>
         <EnumVal ord="4">automatic-bay</EnumVal>
         <EnumVal ord="5">automatic-station</EnumVal>
         <EnumVal ord="6">automatic-remote</EnumVal>
         <EnumVal ord="7">maintenance</EnumVal>
         <EnumVal ord="8">process</EnumVal>
      </EnumType>
      <EnumType id="PulseConfigCmdQual">
         <EnumVal ord="0">pulse</EnumVal>
         <EnumVal ord="1">persistent</EnumVal>
      </EnumType>
      <EnumType id="sboClass">
         <EnumVal ord="0">operate-once</EnumVal>
         <EnumVal ord="1">operate-many</EnumVal>
      </EnumType>
      <EnumType id="SIUnit">
         <EnumVal ord="1"/>
         <EnumVal ord="2">m</EnumVal>
         <EnumVal ord="3">kg</EnumVal>
         <EnumVal ord="4">s</EnumVal>
         <EnumVal ord="5">A</EnumVal>
         <EnumVal ord="6">K</EnumVal>
         <EnumVal ord="7">mol</EnumVal>
         <EnumVal ord="8">cd</EnumVal>
         <EnumVal ord="9">deg</EnumVal>
         <EnumVal ord="10">rad</EnumVal>
         <EnumVal ord="11">sr</EnumVal>
         <EnumVal ord="21">Gy</EnumVal>
         <EnumVal ord="22">q</EnumVal>
         <EnumVal ord="23">°C</EnumVal>
         <EnumVal ord="24">Sv</EnumVal>
         <EnumVal ord="25">F</EnumVal>
         <EnumVal ord="26">C</EnumVal>
         <EnumVal ord="27">S</EnumVal>
         <EnumVal ord="28">H</EnumVal>
         <EnumVal ord="29">V</EnumVal>
         <EnumVal ord="30">ohm</EnumVal>
         <EnumVal ord="31">J</EnumVal>
         <EnumVal ord="32">N</EnumVal>
         <EnumVal ord="33">Hz</EnumVal>
         <EnumVal ord="34">lx</EnumVal>
         <EnumVal ord="35">Lm</EnumVal>
         <EnumVal ord="36">Wb</EnumVal>
         <EnumVal ord="37">T</EnumVal>
         <EnumVal ord="38">W</EnumVal>
         <EnumVal ord="39">Pa</EnumVal>
         <EnumVal ord="41">m²</EnumVal>
         <EnumVal ord="42">m³</EnumVal>
         <EnumVal ord="43">m/s</EnumVal>
         <EnumVal ord="44">m/s²</EnumVal>
         <EnumVal ord="45">m³/s</EnumVal>
         <EnumVal ord="46">m/m³</EnumVal>
         <EnumVal ord="47">M</EnumVal>
         <EnumVal ord="48">kg/m³</EnumVal>
         <EnumVal ord="49">m²/s</EnumVal>
         <EnumVal ord="50">W/m K</EnumVal>
         <EnumVal ord="51">J/K</EnumVal>
         <EnumVal ord="52">ppm</EnumVal>
         <EnumVal ord="53">1/s</EnumVal>
         <EnumVal ord="54">rad/s</EnumVal>
         <EnumVal ord="61">VA</EnumVal>
         <EnumVal ord="62">Watts</EnumVal>
         <EnumVal ord="63">VAr</EnumVal>
         <EnumVal ord="64">phi</EnumVal>
         <EnumVal ord="65">cos(phi)</EnumVal>
         <EnumVal ord="66">Vs</EnumVal>
         <EnumVal ord="67">V²</EnumVal>
         <EnumVal ord="68">As</EnumVal>
         <EnumVal ord="69">A²</EnumVal>
         <EnumVal ord="70">A²t</EnumVal>
         <EnumVal ord="71">VAh</EnumVal>
         <EnumVal ord="72">Wh</EnumVal>
         <EnumVal ord="73">VArh</EnumVal>
         <EnumVal ord="74">V/Hz</EnumVal>
         <EnumVal ord="75">Hz/s</EnumVal>
      </EnumType>
      <EnumType id="multiplier">
         <EnumVal ord="-24">y</EnumVal>
         <EnumVal ord="-21">z</EnumVal>
         <EnumVal ord="-18">a</EnumVal>
         <EnumVal ord="-15">f</EnumVal>
         <EnumVal ord="-12">p</EnumVal>
         <EnumVal ord="-9">n</EnumVal>
         <EnumVal ord="-6">µ</EnumVal>
         <EnumVal ord="-3">m</EnumVal>
         <EnumVal ord="-2">c</EnumVal>
         <EnumVal ord="-1">d</EnumVal>
         <EnumVal ord="0"/>
         <EnumVal ord="1">da</EnumVal>
         <EnumVal ord="2">h</EnumVal>
         <EnumVal ord="3">k</EnumVal>
         <EnumVal ord="6">M</EnumVal>
         <EnumVal ord="9">G</EnumVal>
         <EnumVal ord="12">T</EnumVal>
         <EnumVal ord="15">P</EnumVal>
         <EnumVal ord="18">E</EnumVal>
         <EnumVal ord="21">Z</EnumVal>
         <EnumVal ord="24">Y</EnumVal>
      </EnumType>
      <EnumType id="dir">
         <EnumVal ord="0">unknown</EnumVal>
         <EnumVal ord="1">forward</EnumVal>
         <EnumVal ord="2">backward</EnumVal>
         <EnumVal ord="3">both</EnumVal>
      </EnumType>
      <EnumType id="angidCMV">
         <EnumVal ord="0">V</EnumVal>
         <EnumVal ord="1">A</EnumVal>
         <EnumVal ord="2">other</EnumVal>
      </EnumType>
      <EnumType id="AutoRecSt">
         <EnumVal ord="1">Ready</EnumVal>
         <EnumVal ord="2">InProgress</EnumVal>
         <EnumVal ord="3">Successful</EnumVal>
      </EnumType>
      <EnumType id="seqT">
         <EnumVal ord="0">pos-neg-zero</EnumVal>
         <EnumVal ord="1">dir-quad-zero</EnumVal>
      </EnumType>
      <EnumType id="phsid">
         <EnumVal ord="0">A</EnumVal>
         <EnumVal ord="1">B</EnumVal>
         <EnumVal ord="2">C</EnumVal>
      </EnumType>
      <EnumType id="angid">
         <EnumVal ord="0">Va</EnumVal>
         <EnumVal ord="1">Vb</EnumVal>
         <EnumVal ord="2">Vc</EnumVal>
         <EnumVal ord="3">Aa</EnumVal>
         <EnumVal ord="4">Ab</EnumVal>
         <EnumVal ord="5">Ac</EnumVal>
         <EnumVal ord="6">Vab</EnumVal>
         <EnumVal ord="7">Vbc</EnumVal>
         <EnumVal ord="8">Vca</EnumVal>
         <EnumVal ord="9">Aother</EnumVal>
         <EnumVal ord="10">Vother</EnumVal>
      </EnumType>
      <EnumType id="CBOpCap">
         <EnumVal ord="1">None</EnumVal>
         <EnumVal ord="2">Open</EnumVal>
         <EnumVal ord="3">Close-Open</EnumVal>
         <EnumVal ord="4">Open-Close-Open</EnumVal>
         <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      </EnumType>
   </DataTypeTemplates>
</SCL>